[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         	
 J511            	105.08	0.8218	DMA2_pat        	;
 J411            	8.95	0.616	DMA1_pat        	;
 J414            	34.36	1.3522103	DMA1_pat        	;
 J415            	65	0	                	;
 J416            	42.6	0	                	;
 J417            	37.38	1.8077262	DMA1_pat        	;
 J418            	37.39	0	                	;
 J419            	40.5	0	                	;
 J310            	51.84	1.9004762	DMA4_pat        	;
 J311            	55.95	1.654422	DMA4_pat        	;
 J312            	68.48	0.10582327	DMA4_pat        	;
 J313            	67.66	0.9660763	DMA4_pat        	;
 J314            	14.94	1.0052	DMA1_pat        	;
 J315            	16.03	1.8444538	DMA1_pat        	;
 J316            	12.98	0.4354	DMA1_pat        	;
 J318            	53.67	1.12	DMA4_pat        	;
 J319            	39.29	2.033374	DMA4_pat        	;
 J210            	7.01	0.131219284	DMA1_pat        	;
 J211            	11.27	1.106	DMA1_pat        	;
 J212            	7.87	0.42	DMA1_pat        	;
 J214            	8.67	0.602	DMA1_pat        	;
 J217            	10.98	0.882	DMA1_pat        	;
 J218            	7.68	0.124843838	DMA1_pat        	;
 J219            	52	0.686	DMA5_pat        	;
 J110            	15.92	0.546	DMA1_pat        	;
 J420            	39.99	0	                	;
 J421            	37.09	1.4529592	DMA1_pat        	;
 J422            	38.81	0	                	;
 J1153           	22.14	0.615517	DMA1_pat        	;
 J1154           	14.61	0.651798	DMA1_pat        	;
 J1155           	15.54	0.966	DMA1_pat        	;
 J425            	64.42	0	                	;
 J426            	72.71	0	                	;
 J1157           	22.21	1.148	DMA1_pat        	;
 J427            	67.65	0	                	;
 J1158           	28.25	0.529354	DMA1_pat        	;
 J428            	16.2	1.6219364	DMA1_pat        	;
 J429            	12.56	1.134	DMA1_pat        	;
 J320            	46.73	0.28	DMA4_pat        	;
 J321            	44.59	1.24570376	DMA4_pat        	;
 J322            	48.02	0.24819592	DMA4_pat        	;
 J324            	42.38	1.162	DMA4_pat        	;
 J1056           	7.64	0.784	DMA1_pat        	;
 J327            	49.68	0.036642284	DMA4_pat        	;
 J1058           	13.58	1.34209558	DMA1_pat        	;
 J328            	45.69	0.112	DMA4_pat        	;
 J329            	44.05	0.112	DMA4_pat        	;
 J220            	80	1.8640636	DMA5_pat        	;
 J221            	97.07	0.322	DMA4_pat        	;
 J225            	13.33	0.10651473	DMA1_pat        	;
 J226            	11.1	0.69013658	DMA1_pat        	;
 J50             	71.8	0.434	DMA4_pat        	;
 J51             	77.42	0.35	DMA4_pat        	;
 J53             	85	1.106	DMA5_pat        	;
 J54             	80	1.134	DMA5_pat        	;
 J128            	85.26	0.42	DMA2_pat        	;
 J55             	71	0.64932	DMA5_pat        	;
 J129            	62.85	0.3743635	DMA2_pat        	;
 J56             	72	0.182	DMA5_pat        	;
 J57             	59	0.742	DMA5_pat        	;
 J58             	76	0.476	DMA5_pat        	;
 J59             	57	0.476	DMA5_pat        	;
 J1160           	24.91	0.826	DMA1_pat        	;
 J1161           	25.25	0.7611478	DMA1_pat        	;
 J431            	16.9	0.728	DMA1_pat        	;
 J432            	19.88	0.48430942	DMA1_pat        	;
 J433            	27.35	0.4340315	DMA1_pat        	;
 J434            	16.48	0.672	DMA1_pat        	;
 J435            	12.15	0.084	DMA1_pat        	;
 J436            	17.68	1.06860026	DMA1_pat        	;
 J438            	10.43	1.05	DMA1_pat        	;
 J1169           	55.42	0.60985946	DMA3_pat        	;
 J439            	17.78	1.8321618	DMA1_pat        	;
 J330            	58.25	0.434	DMA4_pat        	;
 J331            	59.26	0.336	DMA4_pat        	;
 J332            	44.18	1.8536	DMA1_pat        	;
 J333            	25.7	1.4740656	DMA1_pat        	;
 J334            	29.28	1.464498	DMA1_pat        	;
 J335            	25.08	0.99973146	DMA1_pat        	;
 J336            	23.81	0.22860558	DMA1_pat        	;
 J337            	22.11	0.644	DMA1_pat        	;
 J231            	71.9	1.6204664	DMA4_pat        	;
 J232            	69.81	2.1320082	DMA4_pat        	;
 J233            	74.23	0	                	;
 J234            	64.06	0.042	DMA2_pat        	;
 J236            	58	1.26784154	DMA5_pat        	;
 J237            	73.14	2.137716	DMA5_pat        	;
 J130            	54.52	1.0039428	DMA2_pat        	;
 J131            	88.05	1.414	DMA2_pat        	;
 J132            	74.55	0.574	DMA2_pat        	;
 J133            	69.58	1.19872088	DMA2_pat        	;
 J60             	55	0.532	DMA5_pat        	;
 J134            	80.7	0.406	DMA2_pat        	;
 J135            	70	0.462	DMA2_pat        	;
 J62             	60	0.6293735	DMA5_pat        	;
 J64             	82	0.129718176	DMA5_pat        	;
 J65             	82	0.56897204	DMA5_pat        	;
 J66             	72	1.134	DMA5_pat        	;
 J67             	81	0.07	DMA5_pat        	;
 J68             	73	0.448	DMA5_pat        	;
 J69             	71	0.8516557	DMA5_pat        	;
 J1170           	54.54	0.56	DMA3_pat        	;
 J441            	69	0	                	;
 J444            	29.46	1.10707142	DMA1_pat        	;
 J341            	14.89	0.294	DMA1_pat        	;
 J344            	54.7	1.467088	DMA3_pat        	;
 J345            	49.97	1.26483042	DMA3_pat        	;
 J347            	54.4	0.36470504	DMA3_pat        	;
 J348            	62.18	1.092	DMA4_pat        	;
 J349            	36.41	0.756	DMA4_pat        	;
 J241            	70	1.18087046	DMA5_pat        	;
 J242            	65	0.448	DMA5_pat        	;
 J243            	60	0.25054246	DMA5_pat        	;
 J244            	70	0.91	DMA5_pat        	;
 J245            	71	0.532	DMA5_pat        	;
 J246            	55	1.7586058	DMA5_pat        	;
 J247            	57	0.686	DMA5_pat        	;
 J248            	54	0.966	DMA5_pat        	;
 J249            	50	0.043769446	DMA5_pat        	;
 J142            	5.53	0.4908603	DMA1_pat        	;
 J143            	6.3	0.17255784	DMA1_pat        	;
 J70             	70	0.2460563	DMA5_pat        	;
 J144            	4.17	0.77395388	DMA1_pat        	;
 J71             	77	0.1484	DMA5_pat        	;
 J72             	75	0.000562722	DMA5_pat        	;
 J73             	80	0.616	DMA5_pat        	;
 J74             	75	1.5331288	DMA5_pat        	;
 J76             	70	1.26936614	DMA5_pat        	;
 J77             	76	0.952	DMA5_pat        	;
 J78             	60.56	0.19108488	DMA4_pat        	;
 J350            	33.82	0.44781926	DMA3_pat        	;
 J351            	25.51	0.784	DMA4_pat        	;
 J352            	47.55	0.518	DMA4_pat        	;
 J353            	22.64	0.83305418	DMA4_pat        	;
 J354            	18.68	0.34995562	DMA4_pat        	;
 J355            	28.87	1.6435902	DMA4_pat        	;
 J358            	22.3	2.1671678	DMA4_pat        	;
 J359            	17.57	1.2371625	DMA4_pat        	;
 J250            	67	0.20916308	DMA5_pat        	;
 J251            	75.19	0.882	DMA2_pat        	;
 J252            	83.82	0.93763138	DMA2_pat        	;
 J253            	74.69	0.532	DMA2_pat        	;
 J254            	74.59	1.14838668	DMA2_pat        	;
 J257            	105.58	0.476	DMA2_pat        	;
 J154            	43.69	0.769384	DMA1_pat        	;
 J155            	44.41	0.22266762	DMA1_pat        	;
 J82             	70.87	0.686	DMA4_pat        	;
 J156            	56.16	0.3963715	DMA1_pat        	;
 J83             	61.07	2.1644392	DMA4_pat        	;
 J84             	43.82	0.22850296	DMA5_pat        	;
 J85             	45	0.5166	DMA5_pat        	;
 J159            	37.41	0.308	DMA1_pat        	;
 J86             	50	2.035943	DMA5_pat        	;
 J87             	42.63	1.7516044	DMA5_pat        	;
 J89             	68.29	0.308	DMA2_pat        	;
 J360            	20.71	1.571843	DMA4_pat        	;
 J361            	26.67	0.294	DMA4_pat        	;
 J362            	43.66	0.098	DMA4_pat        	;
 J363            	72.23	0	                	;
 J364            	65	0	                	;
 J365            	29.83	1.8436348	DMA1_pat        	;
 J366            	14.46	0.693602	DMA1_pat        	;
 J1208           	42.74	0.266	DMA4_pat        	;
 J367            	13.6	0.56	DMA1_pat        	;
 J369            	20.27	0.59407096	DMA1_pat        	;
 J160            	43.69	0.7947485	DMA1_pat        	;
 J161            	22.81	0.104845622	DMA1_pat        	;
 J162            	36.88	1.12566538	DMA1_pat        	;
 J163            	16.2	0.4807068	DMA1_pat        	;
 J164            	17.34	2.0172474	DMA1_pat        	;
 J91             	64.09	1.37346692	DMA2_pat        	;
 J165            	16.69	1.7614534	DMA1_pat        	;
 J166            	23.95	2.1650608	DMA1_pat        	;
 J167            	23.91	0.77237272	DMA1_pat        	;
 J94             	30.75	0.63	DMA3_pat        	;
 J95             	22.56	0.18827984	DMA1_pat        	;
 J96             	30	1.4802018	DMA1_pat        	;
 J97             	34.19	0.476	DMA1_pat        	;
 J976            	6.3	1.12	DMA1_pat        	;
 J571            	77.11	0.26745446	DMA2_pat        	;
 J572            	76.4	1.064	DMA2_pat        	;
 J573            	81.62	1.4471562	DMA2_pat        	;
 J574            	67.36	0.392	DMA2_pat        	;
 J575            	75.27	0.34823992	DMA2_pat        	;
 J576            	80.8	0.546	DMA2_pat        	;
 J370            	20.46	0.5119548	DMA1_pat        	;
 J371            	68.81	0	                	;
 J372            	23.2	0.3043145	DMA1_pat        	;
 J373            	27.22	0.067400284	DMA1_pat        	;
 J374            	13.7	0.80591392	DMA1_pat        	;
 J375            	22.72	0.63	DMA1_pat        	;
 J376            	12.18	2.1535612	DMA1_pat        	;
 J377            	13.12	1.25590808	DMA1_pat        	;
 J1219           	14.48	0.462	DMA1_pat        	;
 J379            	10.25	1.9769064	DMA1_pat        	;
 J171            	8.81	1.9278602	DMA1_pat        	;
 J172            	6.25	1.5689982	DMA1_pat        	;
 J173            	13	1.6844212	DMA1_pat        	;
 J174            	6.11	1.162	DMA1_pat        	;
 J175            	6.84	0.79288076	DMA1_pat        	;
 J177            	13.14	0.574	DMA1_pat        	;
 J179            	15.01	0.476	DMA1_pat        	;
 J580            	113.08	0.798	DMA2_pat        	;
 J486            	86.11	0.41787508	DMA2_pat        	;
 J487            	79	0.98680904	DMA2_pat        	;
 J488            	89.16	0.63	DMA2_pat        	;
 J489            	85.02	1.9008822	DMA2_pat        	;
 J381            	36.02	0.63	DMA4_pat        	;
 J1223           	3.48	0.99757784	DMA1_pat        	;
 J382            	70.42	1.1878258	DMA4_pat        	;
 J384            	42.51	0	                	;
 J385            	76.6	0	                	;
 J180            	8.77	0.56	DMA1_pat        	;
 J181            	10.94	1.5885786	DMA1_pat        	;
 J1024           	5.83	2.0687338	DMA1_pat        	;
 J183            	13.28	0.86453584	DMA1_pat        	;
 J1025           	8.61	0.35	DMA1_pat        	;
 J186            	9.38	0.68335596	DMA1_pat        	;
 J187            	9.81	0.35072646	DMA1_pat        	;
 J188            	8.51	1.23624942	DMA1_pat        	;
 J189            	7.58	0.52094434	DMA1_pat        	;
 J490            	103.84	0.672	DMA2_pat        	;
 J491            	76.93	0.8480703	DMA2_pat        	;
 J492            	94.67	2.044	DMA2_pat        	;
 J493            	77.62	0.546	DMA2_pat        	;
 J494            	112.76	0.44481108	DMA2_pat        	;
 J495            	91.15	1.5961456	DMA2_pat        	;
 J496            	106.34	0.924	DMA2_pat        	;
 J497            	112.63	0.714	DMA2_pat        	;
 J498            	90.12	0.91	DMA2_pat        	;
 J500            	75.52	0.37740192	DMA2_pat        	;
 J499            	72.24	1.88482	DMA2_pat        	;
 J501            	80.97	0.47277608	DMA2_pat        	;
 J502            	80.99	2.2324456	DMA2_pat        	;
 J503            	99.65	0.07	DMA2_pat        	;
 J504            	66.71	0.14355166	DMA2_pat        	;
 J394            	70.53	0	                	;
 J509            	99.94	0.434	DMA2_pat        	;
 J399            	75	0	                	;
 J401            	70	0	                	;
 J406            	71.74	0	                	;
 J295            	56.42	0.40547108	DMA4_pat        	;
 J407            	68	0	                	;
 J296            	30.91	1.6679054	DMA4_pat        	;
 J408            	7.93	0.616	DMA1_pat        	;
 J297            	99.05	0.644	DMA4_pat        	;
 J298            	77.46	0.5057115	DMA4_pat        	;
 J191            	5.76	1.09201316	DMA1_pat        	;
 J303            	50.42	1.7414936	DMA4_pat        	;
 J192            	12.4	0.868	DMA1_pat        	;
 J193            	12.99	0.462	DMA1_pat        	;
 J305            	47.11	2.107231	DMA4_pat        	;
 J194            	13.46	0.868	DMA1_pat        	;
 J195            	15.39	0.20663888	DMA1_pat        	;
 J196            	13.35	0.728	DMA1_pat        	;
 J308            	33.24	0.826	DMA1_pat        	;
 J198            	18.54	0.036592108	DMA1_pat        	;
 J200            	15.75	0.49	DMA1_pat        	;
 J199            	16.26	0.462	DMA1_pat        	;
 J201            	44.86	0.64235626	DMA1_pat        	;
 J202            	10.41	1.148	DMA1_pat        	;
 J203            	11.03	1.8727044	DMA1_pat        	;
 J204            	21.51	0.812	DMA1_pat        	;
 J205            	16.66	0.476	DMA1_pat        	;
 J206            	14.12	1.7138058	DMA1_pat        	;
 J207            	18.86	0.64672608	DMA1_pat        	;
 J208            	11.25	0.83203484	DMA1_pat        	;
 J101            	28.65	1.01140018	DMA1_pat        	;
 J102            	46.96	2.2049328	DMA1_pat        	;
 J109            	17.47	0.14	DMA1_pat        	;
 J1              	16.82	1.5072204	DMA1_pat        	;
 J2              	11.97	0.81160968	DMA1_pat        	;
 J3              	29.02	0.24367546	DMA1_pat        	;
 J4              	20.88	0.43260588	DMA1_pat        	;
 J5              	22.75	0.18126416	DMA1_pat        	;
 J6              	15.25	1.00977226	DMA1_pat        	;
 J7              	24.91	2.238299	DMA1_pat        	;
 J8              	31.17	1.26473522	DMA1_pat        	;
 J9              	31.89	1.15354554	DMA1_pat        	;
 J10             	14.62	1.134	DMA1_pat        	;
 J11             	18.43	0.50819972	DMA1_pat        	;
 J12             	29.27	0.8843128	DMA1_pat        	;
 J13             	32.04	0.448	DMA1_pat        	;
 J14             	37.91	0	                	;
 J15             	102.84	0	                	;
 J16             	88.89	0	                	;
 J17             	82.75	0	                	;
 J18             	84.96	0	                	;
 J19             	90.94	0	                	;
 J20             	80	0	                	;
 J21             	80	0	                	;
 J22             	82.74	0	                	;
 J23             	75.96	0	                	;
 J25             	94.13	0.15047942	DMA2_pat        	;
 J26             	76.35	1.7642156	DMA2_pat        	;
 J27             	82.08	1.6345336	DMA2_pat        	;
 J28             	45	0.574	DMA2_pat        	;
 J29             	49	0.3626833	DMA2_pat        	;
 J30             	72.01	0.252	DMA2_pat        	;
 J31             	69.78	0.378	DMA2_pat        	;
 J32             	45	1.8304734	DMA2_pat        	;
 J33             	48	0.117279946	DMA2_pat        	;
 J34             	50	1.208704	DMA2_pat        	;
 J35             	67.78	0.882	DMA2_pat        	;
 J36             	51.08	1.86823	DMA2_pat        	;
 J37             	66.19	0.378	DMA2_pat        	;
 J38             	47	1.12	DMA2_pat        	;
 J24             	34.53	1.876623	DMA1_pat        	;
 J39             	45.88	1.574594	DMA1_pat        	;
 J40             	12.8	1.05	DMA1_pat        	;
 J123            	38.41	2.0434862	DMA3_pat        	;
 J140            	39.94	0.476	DMA3_pat        	;
 J141            	41.45	0.14	DMA3_pat        	;
 J157            	31.49	1.106	DMA3_pat        	;
 J158            	25.88	1.8603606	DMA3_pat        	;
 J168            	40.21	0.812	DMA3_pat        	;
 J170            	46.87	0.93707712	DMA3_pat        	;
 J176            	50.64	0.0182	DMA3_pat        	;
 J178            	58.87	0.39144658	DMA3_pat        	;
 J184            	56.09	0.38321304	DMA3_pat        	;
 J185            	43.71	0.588	DMA3_pat        	;
 J190            	58.49	0.462	DMA3_pat        	;
 J197            	41.86	0.24764558	DMA3_pat        	;
 J213            	52.07	0.64428784	DMA3_pat        	;
 J215            	75.76	1.500443	DMA3_pat        	;
 J216            	53.06	0.98	DMA3_pat        	;
 J227            	52.89	0.574	DMA3_pat        	;
 J238            	44.16	0.21	DMA3_pat        	;
 J239            	43.49	1.036	DMA3_pat        	;
 J255            	35.31	0.434	DMA3_pat        	;
 J256            	40	0	                	;
 J258            	51.24	1.7986094	DMA3_pat        	;
 J260            	32.53	0.252	DMA3_pat        	;
 J265            	50.87	0.518	DMA3_pat        	;
 J266            	39.83	0.55073158	DMA3_pat        	;
 J267            	22.31	2.0495636	DMA4_pat        	;
 J61             	72	1.4243432	DMA5_pat        	;
 J92             	72	0.87367518	DMA5_pat        	;
 J268            	69.68	0.90883772	DMA4_pat        	;
 J278            	104.29	2.0080424	DMA2_pat        	;
 J281            	83.72	0.672	DMA2_pat        	;
 J283            	94.06	2.1736386	DMA2_pat        	;
 J284            	77.38	1.2067825	DMA2_pat        	;
 J136            	81.8	0.77070196	DMA2_pat        	;
 J137            	9.11	1.008	DMA1_pat        	;
 J145            	47.46	0.60447576	DMA3_pat        	;
 J118            	75	0.60559646	DMA5_pat        	;
 J52             	54.7	0.4169515	DMA4_pat        	;
 J81             	50	0.8095668	DMA2_pat        	;
 J88             	45	0.005846555	DMA2_pat        	;
 J90             	84	1.7321318	DMA2_pat        	;
 J93             	65	2.94	DMA2_pat        	;
 J147            	68	0.322	DMA2_pat        	;
 J148            	50	1.6402638	DMA2_pat        	;
 J149            	40	0.9446843	DMA2_pat        	;
 J150            	60	1.8936666	DMA2_pat        	;
 J151            	60	1.7308214	DMA2_pat        	;
 J152            	32	1.02121558	DMA2_pat        	;
 J153            	60	0.1819545	DMA2_pat        	;
 J169            	42	0.476	DMA2_pat        	;
 J182            	40	0.79187542	DMA2_pat        	;
 J222            	32	1.6579598	DMA2_pat        	;
 J224            	37	0.72867242	DMA2_pat        	;
 J230            	30	1.8638046	DMA4_pat        	;
 J235            	53	0.35409766	DMA4_pat        	;
 J240            	87	1.38364604	DMA2_pat        	;
 J269            	56	0	                	;
 J273            	56	0	                	;
 J274            	56	0	                	;
 J276            	56	0	                	;
 J280            	56	0	                	;
 J285            	56	0	                	;
 J287            	40	0	                	;
 J288            	40	0	                	;
 J289            	40	0	                	;
 J290            	40	0	                	;
 J291            	65	0	                	;
 J292            	40	0	                	;
 J299            	40	0	                	;
 J300            	40	0	                	;
 J301            	44	0	                	;
 J302            	44	0	                	;
 J304            	44	0	                	;
 J306            	44	0	                	;
 J307            	44	0	                	;
 J309            	44	0	                	;
 J317            	44	0	                	;
 J323            	44	0	                	;
 L140            	39.94	0.476	DMA3_pat        	;
 L141            	41.45	0.14	DMA3_pat        	;
 L157            	31.49	1.106	DMA3_pat        	;
 L94             	30.75	0.63	DMA3_pat        	;
 L168            	40.21	0.812	DMA3_pat        	;
 L185            	43.71	0.588	DMA3_pat        	;
 L190            	58.49	0.462	DMA3_pat        	;
 D197            	41.86	0	                	;
 L216            	53.06	0.98	DMA3_pat        	;
 L227            	52.89	0.574	DMA3_pat        	;
 L238            	44.16	0.21	DMA3_pat        	;
 L239            	43.49	1.036	DMA3_pat        	;
 L255            	35.31	0.434	DMA3_pat        	;
 L260            	32.53	0.252	DMA3_pat        	;
 L176            	50.64	0.0182	DMA3_pat        	;
 D266            	39.83	0	                	;
 L265            	50.87	0.518	DMA3_pat        	;
 LN3             	95	0	                	;
 L192            	12.4	0.868	DMA1_pat        	;
 L196            	13.35	0.728	DMA1_pat        	;
 L194            	13.46	0.868	DMA1_pat        	;
 L110            	15.92	0.546	DMA1_pat        	;
 L109            	17.47	0.14	DMA1_pat        	;
 L408            	7.93	0.616	DMA1_pat        	;
 L193            	12.99	0.462	DMA1_pat        	;
 L177            	13.14	0.574	DMA1_pat        	;
 L179            	15	0.476	DMA1_pat        	;
 L1025           	8.61	0.35	DMA1_pat        	;
 L411            	8.95	0.616	DMA1_pat        	;
 L1056           	7.64	0.784	DMA1_pat        	;
 L214            	8.67	0.602	DMA1_pat        	;
 L212            	7.87	0.42	DMA1_pat        	;
 L217            	10.98	0.882	DMA1_pat        	;
 D203            	11.03	0	                	;
 L341            	14.89	0.294	DMA1_pat        	;
 L204            	21.51	0.812	DMA1_pat        	;
 L308            	33.24	0.826	DMA1_pat        	;
 L202            	10.41	1.148	DMA1_pat        	;
 L314            	14.94	1.0052	DMA1_pat        	;
 L199            	16.26	0.462	DMA1_pat        	;
 L211            	11.27	1.106	DMA1_pat        	;
 L1208           	42.74	0.266	DMA4_pat        	;
 L362            	43.66	0.098	DMA4_pat        	;
 L329            	44.05	0.112	DMA4_pat        	;
 L328            	45.69	0.112	DMA4_pat        	;
 L330            	58.25	0.434	DMA4_pat        	;
 L331            	59.26	0.336	DMA4_pat        	;
 L297            	99	0.644	DMA4_pat        	;
 L221            	97	0.322	DMA4_pat        	;
 L51             	77	0.35	DMA4_pat        	;
 L78             	60	0.0182	DMA4_pat        	;
 D353            	22.64	0	                	;
 L351            	25.51	0.784	DMA4_pat        	;
 L352            	47.55	0.518	DMA4_pat        	;
 L349            	36.41	0.756	DMA4_pat        	;
 L381            	36.02	0.63	DMA4_pat        	;
 L348            	62.18	1.092	DMA4_pat        	;
 D327            	49.68	0	                	;
 L50             	71.8	0.434	DMA4_pat        	;
 L82             	70.87	0.686	DMA4_pat        	;
 LN4             	102.88	0	                	;
 L574            	67.36	0.392	DMA2_pat        	;
 L89             	68.29	0.308	DMA2_pat        	;
 D573            	81.62	0	                	;
 L128            	85.26	0.462	DMA2_pat        	;
 L131            	88.05	0.15806	DMA2_pat        	;
 L492            	94.67	2.044	DMA2_pat        	;
 L490            	103	0.672	DMA2_pat        	;
 D494            	100	0	                	;
 L496            	106.34	0.924	DMA2_pat        	;
 L498            	90.12	0.91	DMA2_pat        	;
 L134            	80.7	0.406	DMA2_pat        	;
 L497            	112	0.714	DMA2_pat        	;
 L135            	70	0.462	DMA2_pat        	;
 D234            	64.04	0	                	;
 D233            	74.23	0	                	;
 D22             	82.74	0	                	;
 D385            	76.6	0	                	;
 L251            	75.19	0.882	DMA2_pat        	;
 D257            	85	0	DMA2_pat        	;
 L37             	66.19	0.378	DMA2_pat        	;
 L35             	67.78	0.882	DMA2_pat        	;
 L31             	69.78	0.378	DMA2_pat        	;
 L30             	72	0.252	DMA2_pat        	;
 L580            	113	0.798	DMA2_pat        	;
 L511            	105	0.8092	DMA2_pat        	;
 L503            	99.65	0.07	DMA2_pat        	;
 L509            	99.94	0.434	DMA2_pat        	;
 L54             	80	1.134	DMA5_pat        	;
 L67             	79	0.07	DMA5_pat        	;
 L53             	80	1.106	DMA5_pat        	;
 L73             	80	0.616	DMA5_pat        	;
 L71             	77	0.1484	DMA5_pat        	;
 L77             	76	0.952	DMA5_pat        	;
 L68             	73	0.448	DMA5_pat        	;
 L58             	76	0.476	DMA5_pat        	;
 L56             	72	0.182	DMA5_pat        	;
 L57             	59	0.742	DMA5_pat        	;
 L59             	57	0.476	DMA5_pat        	;
 L60             	55	0.532	DMA5_pat        	;
 L219            	52	0.686	DMA5_pat        	;
 L66             	72	1.134	DMA5_pat        	;
 L245            	71	0.532	DMA5_pat        	;
 L244            	70	0.91	DMA5_pat        	;
 L247            	57	0.686	DMA5_pat        	;
 L248            	54	0.966	DMA5_pat        	;
 L242            	65	0.448	DMA5_pat        	;
 D250            	67	0	                	;
 LN5             	75	0	                	;
 D218            	7.68	0	                	;
 L435            	12.15	0.084	DMA1_pat        	;
 L10             	14.62	1.134	DMA1_pat        	;
 LN2             	110	0	                	;
 D436            	17.6	0	DMA1_pat        	;
 L429            	12.56	1.134	DMA1_pat        	;
 L438            	10.43	1.05	DMA1_pat        	;
 L434            	16.5	0.672	DMA1_pat        	;
 L431            	16.9	0.728	DMA1_pat        	;
 D432            	19.88	0	DMA1_pat        	;
 L1160           	24.9	0.826	DMA1_pat        	;
 D101            	28	0	DMA1_pat        	;
 D102            	46.9	0	DMA1_pat        	;
 L97             	34.17	0.476	DMA1_pat        	;
 L1219           	14.5	0.462	DMA1_pat        	;
 D173            	13	0	                	;
 D181            	11	0	                	;
 D175            	6.84	0	                	;
 L174            	6.11	1.162	DMA1_pat        	;
 L137            	9.11	1.008	                	;
 L180            	8.77	0.56	                	;
 D1024           	5.83	0	DMA1_pat        	;
 D142            	5.53	0	DMA1_pat        	;
 L976            	6.3	1.12	DMA1_pat        	;
 D1123           	3.48	0	                	;
 L40             	12.8	1.05	DMA1_pat        	;
 L316            	12.98	0.4354	DMA1_pat        	;
 L375            	22.72	0.63	DMA1_pat        	;
 D208            	11.25	0	                	;
 L337            	22.11	0.644	DMA1_pat        	;
 L1157           	22.21	1.148	DMA1_pat        	;
 D1153           	22.14	0	                	;
 L1155           	15.54	0.966	DMA1_pat        	;
 D1154           	14.6	0	                	;
 L200            	15.75	0.49	DMA1_pat        	;
 D206            	14.12	0	                	;
 L367            	13.6	0.56	DMA1_pat        	;
 L205            	16.66	0.476	DMA1_pat        	;
 L320            	46.73	0.28	DMA4_pat        	;
 L361            	26.67	0.294	DMA4_pat        	;
 D1169           	55.42	0	                	;
 L1170           	54.54	0.56	DMA3_pat        	;
 D88             	45	0	                	;
 D36             	51	0	                	;
 D29             	49	0	                	;
 D34             	45	0	                	;
 L28             	45	0.5796	DMA2_pat        	;
 L93             	65	2.94	DMA2_pat        	;
 D249            	50	0	                	;
 L85             	45	0.5166	DMA5_pat        	;
 D278            	104	0	                	;
 L281            	83.72	0.672	DMA2_pat        	;
 L253            	75	0.532	DMA2_pat        	;
 L493            	77.62	0.546	DMA2_pat        	;
 L132            	75	0.574	DMA2_pat        	;
 D489            	85	0	                	;
 L488            	90	0.63	DMA2_pat        	;
 D491            	77	0	                	;
 D571            	77	0	                	;
 L572            	76.4	1.064	DMA2_pat        	;
 L147            	68	0.322	DMA2_pat        	;
 D136            	81.8	0	                	;
 D129            	62.85	0	                	;
 L169            	42	0.476	DMA2_pat        	;
 L318            	53	1.12	DMA4_pat        	;
 LN1             	30	0	                	;
 L576            	80	0.546	DMA2_pat        	;
 L38             	47	1.12	DMA2_pat        	;
 D321            	44.59	0	                	;
 L324            	42.38	1.162	DMA4_pat        	;
 L13             	32	0.448	DMA1_pat        	;
 L159            	37	0.308	DMA1_pat        	;
 D83             	61	0	                	;


[RESERVOIRS]
;ID              	Head        	Pattern         
 R1              	59          	                	;
 LR3             	25          	                	;
 LR4             	17          	                	;
 LR2             	32          	                	;
 LR5             	42          	                	;
 LR1             	3           	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow
 T3              	112.9       	3           	0           	6.75        	13.73       	0           	                	;
 T1              	71.5        	3           	0           	6.5         	31.3        	0           	                	;
 T7              	102         	2.5         	0           	5           	8.33        	0           	                	;
 T6              	101.5       	5.2         	0           	5.5         	8.33        	0           	                	;
 T5              	105.8       	1.0         	0           	4.5         	11.89       	0           	                	;
 T2              	65          	.5          	0           	5.9         	20.78       	0           	                	;
 T4              	132.5       	2.5         	0           	4.7         	11.64       	0           	                	;
 LT3             	108         	3           	0           	6.75        	7.14        	0           	                	;
 LT5             	100.8       	1           	0           	4.5         	7.14        	0           	                	;
 LT2             	134         	2.5         	0           	4.7         	7.14        	0           	                	;
 LT4             	120         	5.2         	0           	5.5         	7.14        	0           	                	;
 LT1             	72          	3           	0           	6.5         	7.14        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P1              	J175            	J174            	52.9        	203         	72.4549266  	0           	Open  	;
 P10             	J335            	J336            	79.23       	76          	108.0095074 	0           	Open  	;
 P100            	J159            	J160            	107.88      	406         	76.51422883 	0           	Open  	;
 P1000           	J341            	J204            	109.27      	203         	76.94614787 	0           	Open  	;
 P101            	J166            	J162            	243.37      	254         	84.20845169 	0           	Open  	;
 P1016           	J22             	J233            	164.77      	305         	85.23817366 	0           	Open  	;
 P102            	J109            	J408            	1280.3      	508         	92.94722922 	0           	Open  	;
 P1022           	J281            	J283            	200.76      	102         	99.58078005 	0           	Open  	;
 P1023           	J278            	J283            	136.34      	102         	95.68850653 	0           	Open  	;
 P1024           	J580            	J278            	375.62      	102         	89.62069894 	0           	Open  	;
 P1025           	J575            	J132            	39.18       	76          	97.77659267 	0           	Open  	;
 P1026           	J132            	J493            	45.61       	76          	88.45039526 	0           	Open  	;
 P1027           	J486            	J488            	82.32       	51          	92.0106009  	0           	Open  	;
 P1028           	J489            	J486            	9.57        	51          	86.99339612 	0           	Open  	;
 P1029           	J489            	J492            	122.62      	76          	91.33959845 	0           	Open  	;
 P103            	J2              	J1219           	35.98       	254         	79.37099717 	0           	Open  	;
 P1030           	J493            	J489            	95.25       	76          	104.6083303 	0           	Open  	;
 P1031           	J494            	J490            	188.28      	152         	84.37414232 	0           	Open  	;
 P1032           	J490            	J492            	143.29      	152         	98.43095137 	0           	Open  	;
 P1033           	J492            	J131            	128.79      	152         	84.68939593 	0           	Open  	;
 P1034           	J254            	J253            	52.87       	203         	97.41854735 	0           	Open  	;
 P1035           	J253            	J128            	122.47      	152         	97.7581413  	0           	Open  	;
 P1036           	J131            	J128            	83.33       	203         	74.29791874 	0           	Open  	;
 P1039           	J573            	J128            	121.38      	203         	92.14229573 	0           	Open  	;
 P104            	J166            	J167            	33.11       	203         	99.88658284 	0           	Open  	;
 P1040           	J136            	J573            	29.45       	152         	94.68876721 	0           	Open  	;
 P1041           	J136            	J129            	307.54      	102         	112.5081558 	0           	Open  	;
 P1042           	J89             	J573            	84.54       	152         	76.15024112 	0           	Open  	;
 P1044           	T5              	J64             	65.8        	203         	100.2182444 	0           	Open  	;
 P1045           	J64             	J53             	68.63       	203         	118.82139   	0           	Open  	;
 P106            	J102            	J101            	270.38      	102         	63.55113264 	0           	Open  	;
 P107            	J171            	J172            	357         	203         	80.50983232 	0           	Open  	;
 P108            	J101            	J109            	183.53      	203         	78.72048108 	0           	Open  	;
 P109            	J175            	J172            	218.52      	203         	76.89340854 	0           	Open  	;
 P11             	J318            	J235            	83.45       	101.6       	96.83442437 	0           	Open  	;
 P110            	J179            	J177            	98          	508         	98.99414116 	0           	Open  	;
 P111            	J976            	J143            	126.36      	152         	72.41174834 	0           	Open  	;
 P112            	J142            	J976            	646.98      	305         	68.60087459 	0           	Open  	;
 P113            	J137            	J181            	310.73      	152         	85.35380111 	0           	Open  	;
 P115            	J408            	J435            	99.88       	102         	91.23151293 	0           	Open  	;
 P116            	J186            	J187            	204.54      	152         	93.47394033 	0           	Open  	;
 P117            	J435            	J431            	104         	102         	67.96195457 	0           	Open  	;
 P118            	J431            	J432            	115.91      	102         	84.66525677 	0           	Open  	;
 P119            	J188            	J189            	64.88       	305         	78.1411898  	0           	Open  	;
 P12             	J208            	J337            	85.24       	406         	89.66261184 	0           	Open  	;
 P120            	J432            	J1160           	91.4        	102         	88.38904641 	0           	Open  	;
 P121            	J192            	J193            	42.23       	152         	100.3675691 	0           	Open  	;
 P122            	J173            	J194            	45.06       	305         	78.97804998 	0           	Open  	;
 P123            	J1160           	J3              	51.21       	152         	61.06139089 	0           	Open  	;
 P124            	J376            	J225            	99.09       	102         	78.83034804 	0           	Open  	;
 P125            	J163            	J196            	193.35      	508         	84.73893721 	0           	Open  	;
 P126            	J225            	J316            	109.6       	76          	89.73794074 	0           	Open  	;
 P127            	J316            	J40             	87.22       	102         	73.67740117 	0           	Open  	;
 P128            	J40             	J374            	165.63      	102         	90.94829628 	0           	Open  	;
 P129            	J374            	J377            	79.59       	102         	78.06619059 	0           	Open  	;
 P13             	J337            	J24             	62.56       	406         	83.04378688 	0           	Open  	;
 P130            	J376            	J226            	56.79       	76          	70.70724159 	0           	Open  	;
 P131            	J206            	J207            	86.5        	76          	74.72670795 	0           	Open  	;
 P132            	J226            	J379            	67.35       	76          	88.54168235 	0           	Open  	;
 P134            	J4              	J5              	68.79       	76          	78.56802703 	0           	Open  	;
 P136            	J5              	J431            	241.77      	102         	75.73324573 	0           	Open  	;
 P138            	J203            	J217            	19.28       	254         	72.48528099 	0           	Open  	;
 P139            	J208            	J211            	73.66       	406         	68.718495   	0           	Open  	;
 P14             	J24             	J39             	151.39      	406         	72.00911504 	0           	Open  	;
 P140            	J219            	J220            	222.3       	102         	107.8347395 	0           	Open  	;
 P141            	J221            	J51             	169.94      	102         	103.7880571 	0           	Open  	;
 P142            	J37             	J93             	16.61       	152.4       	85.39068455 	0           	Open  	;
 P144            	J382            	T6              	130.79      	76          	99.91906661 	0           	Open  	;
 P147            	J232            	J231            	60.08       	203         	92.837036   	0           	Open  	;
 P148            	J233            	J234            	561.69      	305         	96.43940809 	0           	Open  	;
 P15             	J39             	T1              	395.29      	406         	90.48302153 	0           	Open  	;
 P150            	J82             	J50             	93.19       	152         	103.1527295 	0           	Open  	;
 P154            	J245            	J66             	170.64      	152         	108.8315571 	0           	Open  	;
 P155            	J60             	J219            	59.38       	101.6       	105.7092049 	0           	Open  	;
 P156            	J242            	J243            	80.34       	102         	110.8685183 	0           	Open  	;
 P157            	J244            	J245            	232.93      	102         	102.9010036 	0           	Open  	;
 P158            	J236            	J246            	69.88       	76          	105.0723995 	0           	Open  	;
 P159            	J204            	J336            	118.78      	203         	80.14718268 	0           	Open  	;
 P16             	J1208           	J353            	252.34      	102         	97.24831268 	0           	Open  	;
 P160            	J248            	J246            	68.68       	76          	104.6278726 	0           	Open  	;
 P161            	J361            	J355            	40.31       	76          	90.01325959 	0           	Open  	;
 P162            	J249            	J85             	190.67      	152         	98.76064267 	0           	Open  	;
 P163            	J251            	J90             	67.74       	203         	94.23019998 	0           	Open  	;
 P165            	J135            	J234            	143.81      	305         	92.93426098 	0           	Open  	;
 P166            	J352            	J382            	235         	101.6       	93.60266001 	0           	Open  	;
 P17             	J408            	J1025           	32.42       	508         	77.28134214 	0           	Open  	;
 P174            	J6              	J7              	278.59      	102         	89.32071004 	0           	Open  	;
 P177            	J305            	J303            	56.8        	102         	100.6056442 	0           	Open  	;
 P18             	J1025           	J411            	283.3       	508         	100.3       	0           	Open  	;
 P184            	J1208           	J352            	59.38       	101.6       	95.91470923 	0           	Open  	;
 P19             	J411            	J1056           	750.87      	508         	97.7        	0           	Open  	;
 P195            	J7              	J4              	144.33      	76          	80.6314204  	0           	Open  	;
 P2              	J175            	J181            	295.25      	203         	62.04782884 	0           	Open  	;
 P20             	J1056           	J214            	579.67      	508         	89.67250259 	0           	Open  	;
 P201            	J7              	J8              	102.19      	76          	96.62781785 	0           	Open  	;
 P21             	J214            	J212            	176.48      	406         	86.69368007 	0           	Open  	;
 P211            	J295            	J296            	202.33      	76          	84.05170372 	0           	Open  	;
 P215            	J419            	T2              	140.76      	254         	81.42351414 	0           	Open  	;
 P218            	J310            	J311            	54.55       	102         	81.77139586 	0           	Open  	;
 P219            	J312            	J313            	67.98       	102         	86.8360308  	0           	Open  	;
 P22             	J159            	J192            	567.3       	406         	81.11362312 	0           	Open  	;
 P220            	J314            	J315            	68.33       	76          	93.73758011 	0           	Open  	;
 P223            	J318            	J319            	108.98      	203         	93.21702289 	0           	Open  	;
 P225            	J321            	J322            	120.77      	102         	92.68551418 	0           	Open  	;
 P228            	J327            	J328            	42.72       	76          	99.28890046 	0           	Open  	;
 P23             	J192            	J196            	316.91      	508         	77.16263034 	0           	Open  	;
 P230            	J330            	J327            	114.61      	76          	77.39533937 	0           	Open  	;
 P231            	J331            	J330            	12.21       	76          	98.41544449 	0           	Open  	;
 P233            	J333            	J334            	58.66       	76          	97.29593266 	0           	Open  	;
 P234            	J335            	J333            	41.63       	76          	87.20981831 	0           	Open  	;
 P235            	J336            	J337            	92.74       	76          	84.32189979 	0           	Open  	;
 P237            	J415            	J441            	12.01       	305         	5.0585      	0           	Open  	;
 P238            	J441            	J416            	12.59       	304.8       	104.739957  	0           	Open  	;
 P24             	J177            	J194            	71.05       	508         	88.62083113 	0           	Open  	;
 P241            	J344            	J345            	49.46       	102         	114.8367119 	0           	Open  	;
 P242            	J36             	J29             	25.06       	152.4       	99.0149834  	0           	Open  	;
 P243            	J36             	J88             	57.08       	203.2       	82.79621449 	0           	Open  	;
 P245            	J87             	J84             	18.65       	152.4       	120.3989086 	0           	Open  	;
 P246            	J249            	J250            	56.94       	152.4       	121.5967586 	0           	Open  	;
 P248            	J250            	J245            	6.96        	152.4       	110.0672989 	0           	Open  	;
 P249            	J359            	J360            	28.43       	51          	85.38083927 	0           	Open  	;
 P25             	J196            	J194            	4.3         	508         	74.37733692 	0           	Open  	;
 P251            	J329            	J362            	11.49       	152         	103.73326   	0           	Open  	;
 P252            	J363            	J364            	135.44      	305         	82.30042619 	0           	Open  	;
 P255            	J369            	J370            	76.14       	51          	71.46719262 	0           	Open  	;
 P256            	J371            	J364            	55.17       	305         	94.85911557 	0           	Open  	;
 P258            	J372            	J373            	79.53       	102         	75.51228399 	0           	Open  	;
 P259            	J374            	J375            	136.09      	102         	83.09359309 	0           	Open  	;
 P26             	J163            	J1              	22.94       	508         	88.00750201 	0           	Open  	;
 P264            	J242            	J241            	11.73       	101.6       	112.505063  	0           	Open  	;
 P266            	J250            	J242            	55.29       	101.6       	107.0557801 	0           	Open  	;
 P267            	J572            	J147            	344.62      	152.4       	95.59127017 	0           	Open  	;
 P268            	J130            	J149            	146.46      	152.4       	86.83782705 	0           	Open  	;
 P27             	J1              	J161            	163.63      	254         	69.10553047 	0           	Open  	;
 P270            	J149            	J150            	88.36       	101.6       	92.76968792 	0           	Open  	;
 P272            	J8              	J9              	143.88      	102         	73.95290985 	0           	Open  	;
 P275            	J149            	J148            	172.96      	152.4       	98.1648787  	0           	Open  	;
 P28             	J1              	J164            	117.42      	152         	88.26665116 	0           	Open  	;
 P280            	J407            	J401            	333.4       	203         	88.34304078 	0           	Open  	;
 P282            	J436            	J10             	131.93      	102         	86.72041921 	0           	Open  	;
 P284            	J574            	J151            	198.97      	76.2        	89.12500159 	0           	Open  	;
 P285            	J151            	J153            	130.71      	76.2        	90.18255066 	0           	Open  	;
 P286            	J169            	J182            	155.58      	101.6       	90.00536972 	0           	Open  	;
 P287            	J419            	J420            	45.12       	254         	78.34930836 	0           	Open  	;
 P288            	J169            	J222            	226.74      	76.2        	85.05269358 	0           	Open  	;
 P29             	J1              	J165            	20.51       	152         	89.48380518 	0           	Open  	;
 P290            	J222            	J224            	46.28       	76.2        	89.4448254  	0           	Open  	;
 P291            	J425            	J426            	132.94      	305         	107.0799731 	0           	Open  	;
 P292            	J416            	J427            	13.54       	305         	97.26629793 	0           	Open  	;
 P293            	J427            	J425            	125.2       	305         	92.15913275 	0           	Open  	;
 P294            	J428            	J429            	101.2       	102         	79.96510184 	0           	Open  	;
 P295            	J10             	J435            	133.23      	76          	72.40920176 	0           	Open  	;
 P296            	J432            	J433            	231.87      	76          	82.95723709 	0           	Open  	;
 P297            	J411            	J438            	42.53       	406         	73          	0           	Open  	;
 P298            	J438            	J434            	40.11       	305         	84.55106971 	0           	Open  	;
 P299            	J436            	J429            	61.51       	102         	87.70989261 	0           	Open  	;
 P3              	J181            	J173            	136.52      	300         	73.64913862 	0           	Open  	;
 P30             	J161            	J166            	40.89       	254         	86.70955075 	0           	Open  	;
 P301            	J434            	J11             	45.31       	305         	85.18923941 	0           	Open  	;
 P302            	J11             	J433            	178.28      	305         	80.34022293 	0           	Open  	;
 P303            	J428            	J439            	131.94      	76          	88.33454494 	0           	Open  	;
 P304            	J222            	J152            	268.74      	101.6       	89.39267725 	0           	Open  	;
 P305            	J407            	J441            	43.41       	203         	90.79931312 	0           	Open  	;
 P307            	J433            	J12             	47.3        	305         	60.51223799 	0           	Open  	;
 P308            	J426            	J363            	334.57      	305         	88.07717274 	0           	Open  	;
 P309            	J235            	J230            	128.8       	101.6       	94.95597676 	0           	Open  	;
 P31             	J171            	J186            	144.67      	152         	108.7731191 	0           	Open  	;
 P310            	J269            	J156            	9           	610         	87.26802597 	0           	Open  	;
 P316            	R1              	J280            	11.62       	610         	70.45194642 	0           	Open  	;
 P319            	J274            	J269            	10.54       	610         	76.59274096 	0           	Open  	;
 P32             	J186            	J2              	84.44       	152         	103.5584403 	0           	Open  	;
 P320            	J273            	J269            	11.47       	610         	76.51881041 	0           	Open  	;
 P322            	J280            	J285            	11.5        	610         	89.43312359 	0           	Open  	;
 P323            	J280            	J276            	11.47       	610         	84.68719833 	0           	Open  	;
 P329            	J503            	J501            	134.52      	152         	100.1835818 	0           	Open  	;
 P33             	J1219           	J179            	22.81       	254         	73.03598003 	0           	Open  	;
 P330            	J501            	J499            	66.79       	76          	96.42287802 	0           	Open  	;
 P331            	J486            	J487            	93.46       	51          	93.19325097 	0           	Open  	;
 P336            	J495            	J496            	182.99      	152         	92.1736733  	0           	Open  	;
 P337            	J497            	J494            	20.49       	305         	5.6181      	0           	Open  	;
 P338            	J499            	J500            	74.38       	76          	100.3553057 	0           	Open  	;
 P339            	J501            	J502            	307.49      	102         	88.65301931 	0           	Open  	;
 P34             	J179            	J110            	98          	508         	78.50596539 	0           	Open  	;
 P340            	J494            	J496            	96.21       	305         	101.082424  	0           	Open  	;
 P341            	J496            	J498            	189.74      	305         	94.6355163  	0           	Open  	;
 P343            	J495            	J576            	111.65      	152         	100.2909021 	0           	Open  	;
 P344            	J576            	J571            	45.26       	152         	85.90916474 	0           	Open  	;
 P346            	J499            	J504            	54.91       	51          	93.91341161 	0           	Open  	;
 P347            	J509            	T4              	385.56      	305         	96.23520379 	0           	Open  	;
 P348            	J503            	J509            	42.47       	305         	88.72950781 	0           	Open  	;
 P349            	J503            	J511            	39.12       	305         	97.01243523 	0           	Open  	;
 P35             	J50             	J51             	64.56       	152         	84.3826461  	0           	Open  	;
 P350            	J509            	J240            	400.16      	203         	99.85976755 	0           	Open  	;
 P37             	J348            	J52             	180.61      	203         	97.80387751 	0           	Open  	;
 P372            	J219            	J86             	6.42        	101.6       	113.1146519 	0           	Open  	;
 P374            	J287            	J288            	15.83       	254         	91.91560418 	0           	Open  	;
 P375            	J288            	J300            	7.79        	254         	75.48935679 	0           	Open  	;
 P376            	J300            	J299            	6.64        	254         	102.6856466 	0           	Open  	;
 P378            	J292            	J256            	6.47        	254         	112.4496521 	0           	Open  	;
 P379            	J287            	J289            	6.43        	254         	101.7753453 	0           	Open  	;
 P38             	J55             	J56             	169.49      	76          	106.4650405 	0           	Open  	;
 P380            	J289            	J290            	4.79        	254         	87.81324875 	0           	Open  	;
 P381            	J291            	J415            	5.53        	304.8       	119.20713   	0           	Open  	;
 P383            	J571            	J491            	19.56       	152         	80.14926659 	0           	Open  	;
 P384            	J491            	J575            	26.14       	76          	101.9126563 	0           	Open  	;
 P385            	J498            	J134            	106.53      	305         	76.02373041 	0           	Open  	;
 P386            	J134            	J576            	8.12        	152         	79.90108822 	0           	Open  	;
 P39             	J490            	J488            	190.12      	102         	95.4375542  	0           	Open  	;
 P397            	J332            	J301            	13.16       	203.2       	87.42718755 	0           	Open  	;
 P398            	J301            	J302            	6.75        	203.2       	91.05042408 	0           	Open  	;
 P399            	J302            	J307            	9.71        	203.2       	81.41362338 	0           	Open  	;
 P40             	J59             	J60             	143.64      	102         	107.9143544 	0           	Open  	;
 P402            	J307            	J309            	6.12        	203.2       	89.1549467  	0           	Open  	;
 P403            	J304            	J306            	6.86        	152.4       	111.4725023 	0           	Open  	;
 P409            	J306            	J87             	26.38       	152.4       	89.89786692 	0           	Open  	;
 P410            	J323            	J317            	7.7         	203.2       	85.6676939  	0           	Open  	;
 P42             	J54             	J73             	32.93       	152         	114.9190666 	0           	Open  	;
 P424            	J317            	J384            	27.8        	203.2       	124.9856956 	0           	Open  	;
 P43             	J64             	J65             	36.18       	203         	88.53730832 	0           	Open  	;
 P44             	J66             	J67             	247.65      	152         	115.1681772 	0           	Open  	;
 P443            	J13             	J12             	67.31       	305         	85.57602477 	0           	Open  	;
 P445            	J417            	J421            	7.8         	254         	86.21060196 	0           	Open  	;
 P446            	J418            	J421            	31.15       	254         	102.1976464 	0           	CV    	;
 P450            	J418            	J422            	19.47       	254         	96.96505055 	0           	Open  	;
 P46             	J69             	J70             	70.86       	102         	112.662633  	0           	Open  	;
 P465            	J421            	J14             	18.2        	254         	86.56539928 	0           	Open  	;
 P467            	J422            	J420            	15.17       	254         	96.15411097 	0           	Open  	;
 P468            	J420            	J287            	31.29       	254         	105.2733756 	0           	Open  	;
 P48             	J73             	J71             	28.98       	152         	113.5196498 	0           	Open  	;
 P482            	J9              	J3              	321.89      	152         	78.90389206 	0           	Open  	;
 P484            	J438            	J13             	336.57      	203         	79.98       	0           	Open  	;
 P49             	J72             	J74             	134.92      	152         	121.7050339 	0           	Open  	;
 P492            	J86             	J243            	157.32      	101.6       	114.1136636 	0           	Open  	;
 P5              	J1223           	J218            	588.97      	406         	83.56188054 	0           	Open  	;
 P500            	J90             	J252            	24.23       	203         	112.6227522 	0           	Open  	;
 P501            	J571            	J572            	11.32       	152.4       	111.4535058 	0           	Open  	;
 P502            	J89             	J574            	9.19        	76.2        	99.5945589  	0           	Open  	;
 P51             	J68             	J77             	57.47       	102         	92.23786036 	0           	Open  	;
 P510            	J16             	J15             	193.37      	102         	104.9547114 	0           	Open  	;
 P52             	J78             	J51             	83.26       	102         	89.65416834 	0           	Open  	;
 P524            	J511            	J580            	170.54      	305         	96.22781415 	0           	Open  	;
 P527            	J580            	J497            	149.04      	305         	73.12421582 	0           	Open  	;
 P529            	J278            	J281            	212.31      	102         	103.917751  	0           	Open  	;
 P53             	J384            	J1208           	10.32       	203         	87.56071617 	0           	Open  	;
 P54             	J488            	J491            	111.67      	51          	92.39787511 	0           	Open  	;
 P55             	J82             	J83             	99.86       	76          	87.65298441 	0           	Open  	;
 P57             	J84             	J85             	288.77      	152         	99.59669568 	0           	Open  	;
 P58             	J86             	J84             	503.91      	102         	100.8491608 	0           	Open  	;
 P596            	J56             	J58             	76.39       	76          	112.8056283 	0           	Open  	;
 P597            	J281            	J284            	79.68       	102         	101.1211685 	0           	Open  	;
 P6              	J180            	J171            	199.39      	152         	94.64505119 	0           	Open  	;
 P609            	J57             	J56             	86.07       	76          	111.6336079 	0           	Open  	;
 P610            	J15             	J17             	206.58      	76          	95.7997832  	0           	Open  	;
 P63             	J96             	J95             	165.95      	254         	88.72727612 	0           	Open  	;
 P633            	J54             	J67             	173.88      	152         	119.1332558 	0           	Open  	;
 P64             	J96             	J97             	126.63      	203         	80.24772732 	0           	Open  	;
 P65             	J353            	J351            	164.93      	102         	101.9472625 	0           	Open  	;
 P67             	J97             	J102            	330.24      	203         	74.11384494 	0           	Open  	;
 P670            	J17             	J18             	54.41       	152         	98.70407263 	0           	Open  	;
 P671            	J18             	J16             	62.97       	152         	94.83787887 	0           	Open  	;
 P68             	J195            	J188            	302.74      	305         	83.22085413 	0           	Open  	;
 P69             	J1223           	J40             	103.63      	152         	72.35176717 	0           	Open  	;
 P697            	J16             	J19             	88.89       	102         	97.76254098 	0           	Open  	;
 P7              	J218            	J211            	60.22       	508         	78.45371492 	0           	Open  	;
 P70             	J40             	J375            	88.36       	152         	72.84389475 	0           	Open  	;
 P71             	J188            	J191            	419.4       	254         	84.7287395  	0           	Open  	;
 P72             	J95             	J110            	247.46      	305         	85.0356826  	0           	Open  	;
 P724            	J78             	J268            	92.72       	152         	96.70704964 	0           	Open  	;
 P725            	J78             	J295            	117.32      	152         	105.2924295 	0           	Open  	;
 P752            	J297            	T7              	70.36       	152         	106.1657491 	0           	Open  	;
 P753            	J297            	J221            	71.91       	152         	89.52407649 	0           	Open  	;
 P754            	J19             	J15             	92.49       	51          	84.82770733 	0           	Open  	;
 P755            	J140            	J141            	47.12       	305         	114.1298526 	0           	Open  	;
 P756            	J123            	J141            	41.66       	305         	107.9166509 	0           	Open  	;
 P757            	J1024           	J142            	568.43      	305         	99.83133104 	0           	Open  	;
 P758            	J1025           	J1024           	102.21      	305         	93.35734311 	0           	Open  	;
 P759            	J221            	J298            	97.19       	152         	104.4350261 	0           	Open  	;
 P760            	J298            	J312            	88.54       	152         	101.8544486 	0           	Open  	;
 P761            	J312            	J83             	171.27      	152         	96.99210802 	0           	Open  	;
 P763            	J141            	J157            	387.59      	305         	112.2055437 	0           	Open  	;
 P766            	J318            	J303            	37.85       	152         	95.03726284 	0           	Open  	;
 P767            	J157            	J94             	227.5       	305         	109.3148967 	0           	Open  	;
 P768            	J157            	J158            	217.03      	254         	116.5115918 	0           	Open  	;
 P769            	J94             	J168            	154.26      	305         	110.6185664 	0           	Open  	;
 P771            	J168            	J170            	69.36       	203         	99.63218871 	0           	Open  	;
 P772            	J168            	J176            	215.02      	305         	85.80309439 	0           	Open  	;
 P775            	J176            	J178            	129.42      	203         	108.382028  	0           	Open  	;
 P776            	J178            	J184            	421.07      	102         	114.3497002 	0           	Open  	;
 P777            	J176            	J185            	402.31      	305         	111.7656211 	0           	Open  	;
 P779            	J185            	J190            	524.49      	203         	87.90984792 	0           	Open  	;
 P780            	J18             	J406            	153.56      	203         	104.9547114 	0           	Open  	;
 P781            	J83             	J318            	130.18      	152         	90.91406861 	0           	Open  	;
 P783            	J190            	J197            	674.96      	203         	115.0802063 	0           	Open  	;
 P784            	J213            	J190            	88.96       	102         	98.4320195  	0           	Open  	;
 P785            	J190            	J215            	184.71      	102         	89.6475285  	0           	Open  	;
 P786            	J197            	J216            	166.27      	203         	110.0001555 	0           	Open  	;
 P787            	J216            	T3              	127.08      	102         	130.1224074 	0           	Open  	;
 P788            	J216            	J227            	107.85      	152         	113.9140977 	0           	Open  	;
 P789            	J1056           	J366            	285.95      	203         	74.96865627 	0           	Open  	;
 P791            	J227            	J238            	82.5        	152         	115.9461135 	0           	Open  	;
 P794            	J238            	J239            	39.04       	203         	123.9466201 	0           	Open  	;
 P795            	J239            	J255            	129.41      	203         	97.7802756  	0           	Open  	;
 P796            	J256            	J238            	22.42       	203         	89.87622094 	0           	Open  	;
 P797            	J227            	J258            	21.64       	102         	117.0541964 	0           	Open  	;
 P798            	J255            	J260            	684.07      	203         	116.0879492 	0           	Open  	;
 P8              	J218            	J212            	11.35       	406         	76.077444   	0           	Open  	;
 P800            	J344            	J1170           	15.93       	203         	109.6676101 	0           	Open  	;
 P801            	J1170           	J347            	9.47        	203         	104.4688588 	0           	Open  	;
 P804            	J1169           	J265            	68.27       	102         	103.0053454 	0           	Open  	;
 P805            	J265            	J266            	96.57       	152         	114.5601573 	0           	Open  	;
 P806            	J266            	J260            	32.51       	152         	103.8989922 	0           	Open  	;
 P807            	J260            	J350            	162.82      	203         	100.1492592 	0           	Open  	;
 P808            	J83             	J311            	253.47      	203         	92.06420424 	0           	Open  	;
 P809            	J321            	J324            	17.35       	102         	109.3502993 	0           	Open  	;
 P810            	J406            	J394            	64.3        	203         	88.93896444 	0           	Open  	;
 P811            	J320            	J321            	50.17       	102         	89.56723202 	0           	Open  	;
 P813            	J328            	J320            	30.85       	152         	76.0415565  	0           	Open  	;
 P815            	J329            	J328            	50.52       	102         	84.34217359 	0           	Open  	;
 P817            	J1158           	J1153           	253.3       	203         	72.65810772 	0           	Open  	;
 P819            	J1153           	J1157           	8.02        	203         	105.0732947 	0           	Open  	;
 P821            	J354            	J267            	64.78       	102         	83.94520189 	0           	Open  	;
 P822            	J267            	J353            	11.71       	102         	99.59355845 	0           	Open  	;
 P823            	J236            	J237            	18.84       	76          	113.3617729 	0           	Open  	;
 P826            	J237            	J244            	335.29      	76          	99.14858764 	0           	Open  	;
 P827            	J244            	J247            	119.07      	76          	103.740183  	0           	Open  	;
 P83             	J155            	J160            	15.14       	610         	75.66382855 	0           	Open  	;
 P830            	J247            	J248            	89.3        	76          	99.04404122 	0           	Open  	;
 P831            	J248            	J249            	62.2        	76          	86.2917659  	0           	Open  	;
 P84             	J183            	J187            	148.63      	203         	97.41353032 	0           	Open  	;
 P840            	J311            	J320            	235.28      	203         	97.77044222 	0           	Open  	;
 P841            	J297            	J331            	347.83      	76          	93.67657919 	0           	Open  	;
 P842            	J62             	J55             	64.41       	52          	95.52120444 	0           	Open  	;
 P844            	J59             	J62             	12.49       	102         	113.808278  	0           	Open  	;
 P846            	J58             	J118            	94.84       	203         	103.9804942 	0           	Open  	;
 P847            	J55             	J118            	68.63       	152         	91.07111508 	0           	Open  	;
 P85             	J132            	J133            	36.6        	76          	69.9267053  	0           	Open  	;
 P850            	J59             	J57             	241.13      	101.6       	112.5310973 	0           	Open  	;
 P851            	J62             	J57             	228.78      	76          	121.9332034 	0           	Open  	;
 P852            	J58             	J67             	40.39       	203         	105.3809228 	0           	Open  	;
 P853            	J67             	J53             	295.68      	203         	118.6474037 	0           	Open  	;
 P855            	J92             	J76             	37.88       	102         	114.8547426 	0           	Open  	;
 P858            	J92             	J68             	195.38      	102         	113.4099875 	0           	Open  	;
 P859            	J71             	J77             	90.81       	152         	95.28589543 	0           	Open  	;
 P86             	J134            	J135            	161         	305         	110.5       	0           	Open  	;
 P861            	J77             	J72             	110.79      	152         	87.94104359 	0           	Open  	;
 P866            	J68             	J61             	17.37       	102         	92.17383193 	0           	Open  	;
 P87             	J187            	J137            	80.03       	203         	76.39854111 	0           	Open  	;
 P871            	J61             	J69             	48.15       	102         	91.80712367 	0           	Open  	;
 P880            	J1160           	J1161           	112.84      	76          	86.03497853 	0           	Open  	;
 P889            	J1169           	J1170           	15.72       	203         	88.74112608 	0           	Open  	;
 P89             	J375            	J372            	104.3       	152         	78.43046596 	0           	Open  	;
 P892            	J414            	J13             	30.39       	254         	69.84847395 	0           	Open  	;
 P9              	J212            	J217            	49.95       	254         	66.74918886 	0           	Open  	;
 P90             	J372            	J376            	98.94       	102         	62.31894921 	0           	Open  	;
 P91             	J143            	J144            	572.34      	102         	94.33889253 	0           	Open  	;
 P914            	J399            	J20             	38.61       	203         	91.1800276  	0           	Open  	;
 P915            	J1208           	J362            	10.58       	152         	72.77251422 	0           	Open  	;
 P92             	J137            	J180            	63.12       	203         	83.1066216  	0           	Open  	;
 P924            	J195            	J1219           	82.38       	254         	74.45899818 	0           	Open  	;
 P927            	J210            	J1223           	348.88      	406         	84.53153832 	0           	Open  	;
 P929            	J401            	J399            	83.31       	203         	90.08263129 	0           	Open  	;
 P930            	J399            	J21             	78.95       	203         	88.2        	0           	Open  	;
 P931            	J20             	J406            	248.4       	203         	87.08307229 	0           	Open  	;
 P932            	J17             	J399            	381.56      	203         	84.96153948 	0           	Open  	;
 P933            	J371            	J23             	130.54      	305         	87.94687626 	0           	Open  	;
 P934            	J23             	J385            	18.46       	254         	102.9935452 	0           	Open  	;
 P935            	J385            	J22             	152.13      	305         	100.0547405 	0           	Open  	;
 P937            	J385            	J251            	198.09      	254         	74.27786438 	0           	Open  	;
 P938            	J251            	J257            	168.95      	254         	74.4754521  	0           	Open  	;
 P939            	J26             	J25             	248.76      	152         	95.78927854 	0           	Open  	;
 P94             	J123            	J145            	51.35       	305         	139.0834768 	0           	Open  	;
 P940            	J25             	J27             	187.99      	152         	99.28214747 	0           	Open  	;
 P941            	J27             	J30             	142.58      	152         	79.37276275 	0           	Open  	;
 P942            	J26             	J27             	85.08       	152         	83.59468263 	0           	Open  	;
 P943            	J81             	J28             	84.21       	76          	86.77484454 	0           	Open  	;
 P944            	J26             	J31             	59.58       	254         	82.35304046 	0           	Open  	;
 P946            	J30             	J31             	143.03      	102         	98.06099167 	0           	Open  	;
 P947            	J28             	J32             	122.43      	152         	76.80448613 	0           	Open  	;
 P948            	J32             	J29             	74.71       	152         	104.8490736 	0           	Open  	;
 P949            	J31             	J35             	24.39       	254         	92.68704895 	0           	Open  	;
 P95             	J140            	J145            	50.7        	305         	118.4307393 	0           	Open  	;
 P951            	J257            	J37             	338.8       	254         	94.71306209 	0           	Open  	;
 P953            	J37             	J35             	495.66      	254         	85.4054411  	0           	Open  	;
 P954            	J36             	J34             	294.07      	203         	78.6689048  	0           	Open  	;
 P955            	J34             	J33             	131.74      	102         	85.18129613 	0           	Open  	;
 P956            	J34             	J38             	115.17      	152         	68.25287125 	0           	Open  	;
 P957            	J38             	J33             	51.05       	152         	98.15140681 	0           	Open  	;
 P958            	J38             	J32             	122.41      	102         	105.3080501 	0           	Open  	;
 P959            	J33             	J28             	123.42      	102         	98.22065346 	0           	Open  	;
 P96             	J414            	J417            	53.72       	254         	87.90275096 	0           	Open  	;
 P961            	J444            	J366            	234.55      	203         	85.65392299 	0           	Open  	;
 P962            	J6              	J1058           	49.83       	152         	90.74777544 	0           	Open  	;
 P963            	J366            	J205            	93.54       	203         	85.5303454  	0           	Open  	;
 P964            	J205            	J369            	129.91      	152         	96.26374712 	0           	Open  	;
 P965            	J205            	J367            	135.06      	203         	93.94273938 	0           	Open  	;
 P966            	J367            	J206            	31.32       	203         	82.50879936 	0           	Open  	;
 P967            	J206            	J200            	207.54      	203         	82.10707555 	0           	Open  	;
 P968            	J200            	J198            	68.17       	102         	78.39635991 	0           	Open  	;
 P969            	J200            	J1154           	149.16      	203         	86.26720664 	0           	Open  	;
 P97             	J154            	J155            	24.41       	610         	88.89531663 	0           	Open  	;
 P970            	J1154           	J199            	165.04      	203         	87.79507815 	0           	Open  	;
 P971            	J367            	J370            	136.94      	152         	77.82946049 	0           	Open  	;
 P972            	J370            	J1158           	219.42      	152         	82.66945023 	0           	Open  	;
 P973            	J1158           	J365            	164.68      	203         	71.9318762  	0           	Open  	;
 P974            	J365            	J444            	186.4       	203         	72.71874828 	0           	Open  	;
 P975            	J369            	J365            	159.56      	152         	74.72359293 	0           	Open  	;
 P976            	J359            	J358            	83.33       	76          	83.20228114 	0           	Open  	;
 P977            	J89             	J91             	45.98       	102         	102.4316821 	0           	Open  	;
 P978            	J358            	J355            	178.97      	76          	78.85562406 	0           	Open  	;
 P98             	J156            	J154            	174.53      	610         	71.75234195 	0           	Open  	;
 P981            	J361            	J351            	36.19       	76          	80.21622813 	0           	Open  	;
 P982            	J351            	J349            	87.24       	203         	98.51140755 	0           	Open  	;
 P983            	J349            	J352            	180.2       	101.6       	91.89644795 	0           	Open  	;
 P984            	J349            	J381            	16.03       	101.6       	108.9554876 	0           	Open  	;
 P986            	J381            	J348            	229.54      	101.6       	87.08395905 	0           	Open  	;
 P987            	J348            	J232            	94.56       	101.6       	96.40637069 	0           	Open  	;
 P988            	J232            	J382            	9.74        	101.6       	102.5172429 	0           	Open  	;
 P989            	J1153           	J1155           	91.59       	51          	82.07033197 	0           	Open  	;
 P99             	J110            	J109            	452.37      	508         	96.63823156 	0           	Open  	;
 P990            	J1155           	J1154           	78.87       	102         	85.78766419 	0           	Open  	;
 P991            	J214            	J202            	20.25       	203         	74.3133426  	0           	Open  	;
 P992            	J202            	J314            	69.15       	203         	80.64075409 	0           	Open  	;
 P993            	J314            	J199            	63.52       	203         	80.23202717 	0           	Open  	;
 P994            	J199            	J1157           	115.39      	203         	83.09435479 	0           	Open  	;
 P995            	J1157           	J201            	228.99      	152         	82.49961346 	0           	Open  	;
 P996            	J332            	J201            	10.22       	203         	84.57606945 	0           	Open  	;
 P997            	J201            	J308            	154.87      	203         	96.61744961 	0           	Open  	;
 P998            	J308            	J204            	107.98      	203         	90.64077339 	0           	Open  	;
 P999            	J203            	J341            	81.67       	254         	68.70464794 	0           	Open  	;
 LP755           	L140            	L141            	48          	51          	100         	0           	Open  	;
 LP763           	L141            	L157            	388         	51          	100         	0           	Open  	;
 LP767           	L157            	L94             	228         	51          	100         	0           	Open  	;
 LP769           	L94             	L168            	155         	51          	100         	0           	Open  	;
 LP779           	L185            	L190            	525         	76          	100         	0           	Open  	;
 LP783           	L190            	D197            	675         	76          	100         	0           	Open  	;
 LP786           	D197            	L216            	167         	76          	100         	0           	Open  	;
 LP788           	L216            	L227            	108         	51          	100         	0           	Open  	;
 LP791           	L227            	L238            	83          	51          	100         	0           	Open  	;
 LP794           	L238            	L239            	40          	51          	100         	0           	Open  	;
 LP795           	L239            	L255            	130         	51          	100         	0           	Open  	;
 LP798           	L255            	L260            	690         	51          	100         	0           	Open  	;
 LP772           	L168            	L176            	216         	51          	100         	0           	Open  	;
 LP777           	L176            	L185            	405         	51          	100         	0           	Open  	;
 LP806           	L260            	D266            	33          	51          	100         	0           	Open  	;
 LP805           	D266            	L265            	100         	51          	100         	0           	Open  	;
 LP23            	L192            	L196            	317         	76          	100         	0           	Open  	;
 LP25            	L196            	L194            	5           	76          	100         	0           	Open  	;
 LP99            	L110            	L109            	453         	102         	100         	0           	Open  	;
 LP102           	L109            	L408            	1280        	152         	100         	0           	Open  	;
 LP121           	L192            	L193            	43          	51          	100         	0           	Open  	;
 LP24            	L194            	L177            	72          	76          	100         	0           	Open  	;
 LP177           	L177            	L179            	72          	76          	100         	0           	Open  	;
 LP34            	L179            	L110            	98          	76          	100         	0           	Open  	;
 LP17            	L408            	L1025           	33          	152         	100         	0           	Open  	;
 LP18            	L1025           	L411            	284         	152         	100         	0           	Open  	;
 LP19            	L411            	L1056           	751         	152         	100         	0           	Open  	;
 LP20            	L1056           	L214            	600         	152         	100         	0           	Open  	;
 LP21            	L214            	L212            	177         	152         	100         	0           	Open  	;
 LP9             	L212            	L217            	50          	152         	100         	0           	Open  	;
 LP138           	L217            	D203            	20          	152         	100         	0           	Open  	;
 LP999           	D203            	L341            	81          	152         	100         	0           	Open  	;
 LP1000          	L341            	L204            	110         	152         	100         	0           	Open  	;
 LP998           	L204            	L308            	107         	152         	100         	0           	Open  	;
 LP991           	L214            	L202            	21          	76          	100         	0           	Open  	;
 LP992           	L202            	L314            	70          	76          	100         	0           	Open  	;
 LP993           	L314            	L199            	65          	76          	100         	0           	Open  	;
 LP915           	L1208           	L362            	11          	51          	50          	0           	Open  	;
 LP251           	L362            	L329            	12          	51          	100         	0           	Open  	;
 LP815           	L329            	L328            	51          	51          	100         	0           	Open  	;
 LP228           	L328            	D327            	43          	51          	100         	0           	Open  	;
 LP230           	D327            	L330            	115         	76          	100         	0           	Open  	;
 LP231           	L330            	L331            	13          	76          	100         	0           	Open  	;
 LP841           	L331            	L297            	350         	76          	100         	0           	Open  	;
 LP753           	L297            	L221            	72          	102         	100         	0           	Open  	;
 LP141           	L221            	L51             	170         	51          	100         	0           	Open  	;
 LP52            	L51             	L78             	85          	51          	100         	0           	Open  	;
 LP16            	L1208           	D353            	253         	51          	100         	0           	Open  	;
 LP65            	D353            	L351            	165         	51          	100         	0           	Open  	;
 LP184           	L1208           	L352            	60          	51          	100         	0           	Open  	;
 LP35            	L50             	L51             	65          	51          	100         	0           	Open  	;
 LP150           	L82             	L50             	100         	51          	100         	0           	Open  	;
 LP983           	L352            	L349            	180         	51          	100         	0           	Open  	;
 LP984           	L349            	L381            	17          	51          	100         	0           	Open  	;
 LP986           	L381            	L348            	230         	51          	100         	0           	Open  	;
 LP502           	L574            	L89             	10          	51          	100         	0           	Open  	;
 LP1042          	L89             	D573            	85          	51          	100         	0           	Open  	;
 LP1039          	D573            	L128            	125         	51          	100         	0           	Open  	;
 LP1036          	L128            	L131            	85          	51          	100         	0           	Open  	;
 LP1033          	L131            	L492            	130         	51          	100         	0           	Open  	;
 LP1032          	L492            	L490            	145         	51          	100         	0           	Open  	;
 LP1031          	L490            	D494            	190         	152         	100         	0           	Open  	;
 LP340           	D494            	L496            	100         	102         	100         	0           	Open  	;
 LP341           	L496            	L498            	190         	102         	100         	0           	Open  	;
 LP385           	L498            	L134            	110         	102         	100         	0           	Open  	;
 LP337           	D494            	L497            	21          	152         	5           	0           	Open  	;
 LP86            	L134            	L135            	161         	102         	100         	0           	Open  	;
 LP165           	L135            	D234            	150         	102         	100         	0           	Open  	;
 LP148           	D234            	D233            	570         	102         	100         	0           	Open  	;
 LP1016          	D233            	D22             	165         	76          	100         	0           	Open  	;
 LP935           	D22             	D385            	153         	76          	100         	0           	Open  	;
 LP937           	D385            	L251            	200         	76          	100         	0           	Open  	;
 LP938           	L251            	D257            	170         	76          	100         	0           	Open  	;
 LP951           	D257            	L37             	340         	76          	100         	0           	Open  	;
 LP953           	L37             	L35             	500         	76          	100         	0           	Open  	;
 LP949           	L35             	L31             	25          	51          	100         	0           	Open  	;
 LP946           	L31             	L30             	145         	51          	100         	0           	Open  	;
 LP527           	L497            	L580            	150         	76          	100         	0           	Open  	;
 LP524           	L580            	L511            	171         	51          	100         	0           	Open  	;
 LP349           	L511            	L503            	40          	51          	100         	0           	Open  	;
 LP348           	L503            	L509            	43          	51          	100         	0           	Open  	;
 LP42            	L73             	L54             	33          	152         	100         	0           	Open  	;
 LP633           	L54             	L67             	174         	152         	100         	0           	Open  	;
 LP1045          	L67             	L53             	259         	102         	100         	0           	Open  	;
 LP48            	L73             	L71             	28          	152         	100         	0           	Open  	;
 LP859           	L71             	L77             	90          	76          	100         	0           	Open  	;
 LP51            	L77             	L68             	57.47       	76          	100         	0           	Open  	;
 LP852           	L58             	L67             	41          	51          	100         	0           	Open  	;
 LP596           	L58             	L56             	77          	51          	100         	0           	Open  	;
 LP609           	L56             	L57             	87          	51          	100         	0           	Open  	;
 LP850           	L59             	L57             	242         	51          	100         	0           	Open  	;
 LP40            	L59             	L60             	144         	76          	100         	0           	Open  	;
 LP155           	L60             	L219            	60          	51          	100         	0           	Open  	;
 LP44            	L67             	L66             	248         	76          	100         	0           	Open  	;
 LP154           	L66             	L245            	171         	76          	100         	0           	Open  	;
 LP157           	L245            	L244            	233         	76          	100         	0           	Open  	;
 LP827           	L244            	L247            	120         	51          	100         	0           	Open  	;
 LP830           	L247            	L248            	90          	51          	100         	0           	Open  	;
 LP248           	L245            	D250            	7           	51          	100         	0           	Open  	;
 LP266           	D250            	L242            	56          	51          	100         	0           	Open  	;
 LP8             	L212            	D218            	12          	76          	100         	0           	Open  	;
 LP7             	D218            	L211            	61          	51          	100         	0           	Open  	;
 LP115           	L408            	L435            	1000        	76          	100         	0           	Open  	;
 LP295           	L435            	L10             	135         	51          	100         	0           	Open  	;
 LTC3            	LT3             	LN3             	65          	76          	100         	0           	Open  	;
 LTC5            	LT5             	LN5             	65          	230         	50          	0           	Open  	;
 LTC2            	LT2             	LN2             	65          	203         	100         	0           	Open  	;
 LTC4            	LT4             	LN4             	65          	102         	100         	0           	Open  	;
 LP282           	L10             	D436            	135         	51          	100         	0           	Open  	;
 LP299           	D436            	L429            	62          	51          	100         	0           	Open  	;
 LP297           	L411            	L438            	42          	51          	100         	0           	Open  	;
 LP298           	L438            	L434            	41          	76          	100         	0           	Open  	;
 LP117           	L435            	L431            	104         	51          	100         	0           	Open  	;
 LP118           	L431            	D432            	115         	51          	84          	0           	Open  	;
 LP120           	D432            	L1160           	92          	51          	100         	0           	Open  	;
 LP108           	L109            	D101            	185         	203         	100         	0           	Open  	;
 LP106           	D101            	D102            	270         	203         	100         	0           	Open  	;
 LP67            	D102            	L97             	330         	51          	100         	0           	Open  	;
 LP333           	L179            	L1219           	25          	51          	100         	0           	Open  	;
 LP122           	L194            	D173            	45          	51          	100         	0           	Open  	;
 LP3             	D173            	D181            	136         	51          	100         	0           	Open  	;
 LP2             	D181            	D175            	300         	51          	100         	0           	Open  	;
 LP1             	D175            	L174            	55          	51          	100         	0           	Open  	;
 LP113           	D181            	L137            	310         	76          	100         	0           	Open  	;
 LP92            	L137            	L180            	65          	76          	100         	0           	Open  	;
 LP758           	L1025           	D1024           	102         	51          	100         	0           	Open  	;
 LP757           	D1024           	D142            	570         	51          	100         	0           	Open  	;
 LP112           	D142            	L976            	650         	51          	100         	0           	Open  	;
 LP5             	D218            	D1123           	590         	76          	100         	0           	Open  	;
 LP69            	D1123           	L40             	105         	51          	100         	0           	Open  	;
 LP127           	L40             	L316            	89          	51          	100         	0           	Open  	;
 LP70            	L40             	L375            	90          	51          	100         	0           	Open  	;
 LP139           	L211            	D208            	75          	51          	100         	0           	Open  	;
 LP12            	D208            	L337            	86          	51          	100         	0           	Open  	;
 LP994           	L199            	L1157           	115         	51          	100         	0           	Open  	;
 LP819           	L1157           	D1153           	9           	51          	100         	0           	Open  	;
 LP989           	D1153           	L1155           	95          	51          	100         	0           	Open  	;
 LP990           	L1155           	D1154           	79          	51          	100         	0           	Open  	;
 LP969           	D1154           	L200            	150         	51          	100         	0           	Open  	;
 LP967           	L200            	D206            	210         	51          	100         	0           	Open  	;
 LP966           	D206            	L367            	32          	51          	100         	0           	Open  	;
 LP965           	L367            	L205            	136         	51          	100         	0           	Open  	;
 LP813           	L328            	L320            	30          	51          	100         	0           	Open  	;
 LP981           	L351            	L361            	40          	51          	100         	0           	Open  	;
 LP904           	L265            	D1169           	70          	51          	100         	0           	Open  	;
 LP889           	D1169           	L1170           	16          	51          	100         	0           	Open  	;
 LPV1            	L35             	D88             	500         	51          	100         	0           	Open  	;
 LP243           	D88             	D36             	57          	51          	100         	0           	Open  	;
 LP242           	D36             	D29             	25          	51          	100         	0           	Open  	;
 LP948           	D29             	D34             	75          	51          	100         	0           	Open  	;
 LP947           	D34             	L28             	125         	51          	100         	0           	Open  	;
 LP142           	L37             	L93             	17          	51          	100         	0           	Open  	;
 LP831           	L248            	D249            	65          	51          	100         	0           	Open  	;
 LP162           	D249            	L85             	200         	51          	100         	0           	Open  	;
 LP1024          	L580            	D278            	375         	51          	100         	0           	Open  	;
 LP529           	D278            	L281            	215         	51          	100         	0           	Open  	;
 LP1035          	L253            	L128            	123         	51          	100         	0           	Open  	;
 LP1029          	L492            	D489            	122         	51          	100         	0           	Open  	;
 LP1030          	D489            	L493            	96          	51          	100         	0           	Open  	;
 LP1026          	L493            	L132            	46          	51          	100         	0           	Open  	;
 LP39            	L490            	L488            	200         	51          	100         	0           	Open  	;
 LP54            	L488            	D491            	120         	51          	100         	0           	Open  	;
 LP383           	D491            	D571            	20          	51          	100         	0           	Open  	;
 LP501           	D571            	L572            	12          	51          	100         	0           	Open  	;
 LP267           	L572            	L147            	350         	51          	100         	0           	Open  	;
 LP1040          	D573            	D136            	30          	51          	100         	0           	Open  	;
 LP1041          	D136            	D129            	310         	51          	100         	0           	Open  	;
 LPV2            	D129            	L169            	1000        	51          	100         	0           	Open  	;
 LTC1            	LT1             	LN1             	65          	203         	100         	0           	Open  	;
 LP344           	D571            	L576            	46          	51          	100         	0           	Open  	;
 LP958           	L38             	D34             	123         	51          	100         	0           	Open  	;
 LP809           	D321            	L324            	17          	51          	100         	0           	Open  	;
 LP811           	L320            	D321            	55          	51          	100         	0           	Open  	;
 LP484           	L438            	L13             	336         	51          	100         	0           	Open  	;
 LP22            	L192            	L159            	576         	51          	100         	0           	Open  	;
 LP55            	L82             	D83             	100         	51          	100         	0           	Open  	;
 LP781           	D83             	L318            	130         	51          	100         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	J285            	J273            	HEAD 8	;
 PU2             	J280            	J269            	HEAD 8	;
 PU3             	J276            	J274            	HEAD 8	;
 PU4             	J299            	J292            	HEAD 9	;
 PU5             	J300            	J256            	HEAD 9	;
 PU6             	J289            	J415            	HEAD 10	;
 PU7             	J290            	J291            	HEAD 10	;
 PU8             	J301            	J304            	HEAD 9	;
 PU9             	J302            	J306            	HEAD 9	;
 PU10            	J307            	J317            	HEAD 11	;
 PU11            	J309            	J323            	HEAD 11	;
 LWP3            	LR3             	LT3             	HEAD 6	;
 LWP5            	LR5             	LT5             	HEAD 10	;
 LWP2            	LR2             	LT2             	HEAD 10	;
 LWP4            	LR4             	LT4             	HEAD 10	;
 LWP1            	LR1             	LT1             	HEAD 6	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 v1              	J35             	J88             	203.2       	PRV 	40          	0.0000      	;
 V45             	J253            	J130            	152.4       	PRV 	40          	0.0000      	;
 V47             	J129            	J169            	101.6       	PRV 	40          	0.0000      	;
 V2              	J14             	J422            	254         	FCV 	200         	0           	;
 LV3             	LN3             	L190            	76          	FCV 	0           	0           	;
 LV2             	LN2             	L490            	152         	FCV 	0           	0           	;
 LV1             	LN1             	D102            	203         	FCV 	0           	0           	;
 LV4             	LN4             	L221            	102         	FCV 	0           	0           	;
 LV5             	LN5             	L71             	203         	FCV 	0           	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 PU1             	Closed
 PU3             	Closed
 PU4             	Closed
 PU5             	Closed
 PU6             	Closed
 PU7             	Closed
 PU8             	Closed
 PU9             	Closed
 PU10            	Closed
 PU11            	Closed
 V2              	Closed
 LV3             	Open
 LV2             	Open
 LV1             	Open
 LV4             	Open
 LV5             	Open

[PATTERNS]
;ID              	Multipliers
;
 DMA1_pat        	0.5691504   	0.46466868  	0.43854825  	0.3604161   	0.309779115 	0.334524795 
 DMA1_pat        	0.384703515 	0.471542475 	0.55013289  	0.680505915 	0.70364769  	0.67088259  
 DMA1_pat        	0.79690221  	0.719915685 	0.770552655 	0.73847493  	0.81477408  	0.72426909  
 DMA1_pat        	0.806983785 	0.779259465 	0.866785815 	0.740766195 	0.67042434  	0.632389335 
 DMA1_pat        	0.52252044  	0.506709855 	0.445588455 	0.45465063  	0.47547432  	0.53389635  
 DMA1_pat        	0.662501925 	0.62239704  	0.67599876  	0.72593706  	0.803061855 	0.70144995  
 DMA1_pat        	0.69335184  	0.653825385 	0.621432975 	0.65228289  	0.571880295 	0.57901434  
 DMA1_pat        	0.58209933  	0.711668985 	0.70453494  	0.665779725 	0.741747645 	0.692194965 
 DMA1_pat        	0.72708954  	0.619247205 	0.46304505  	0.45095511  	0.309260895 	0.282421215 
 DMA1_pat        	0.433303785 	0.40670589  	0.545014905 	0.69928266  	0.739904895 	0.6434271   
 DMA1_pat        	0.680905935 	0.691061505 	0.67727895  	0.626259375 	0.626742975 	0.7142742   
 DMA1_pat        	0.681873135 	0.788264685 	0.75779802  	0.788264685 	0.802047225 	0.845571045 
 DMA1_pat        	0.604884255 	0.443633715 	0.5131584   	0.36476118  	0.31782714  	0.463887405 
 DMA1_pat        	0.39572595  	0.64149669  	0.671098245 	0.668761275 	0.79456785  	0.674603685 
 DMA1_pat        	0.754255215 	0.808394895 	0.713747835 	0.68570427  	0.68122509  	0.549576105 
 DMA1_pat        	0.68219883  	0.569829795 	0.74334939  	0.832154025 	0.67888812  	0.746270595 
 DMA1_pat        	0.601325505 	0.503529285 	0.51908778  	0.35946171  	0.29924835  	0.453216765 
 DMA1_pat        	0.42957594  	0.539495655 	0.896330625 	0.89673474  	0.682552935 	0.57990732  
 DMA1_pat        	0.428969775 	0.4200792   	0.62941161  	0.691039395 	0.670631505 	0.618904575 
 DMA1_pat        	0.682552935 	0.832884315 	0.90279648  	0.821771115 	0.84945309  	0.691039395 
 DMA1_pat        	0.716292135 	0.54775281  	0.53349507  	0.419645895 	0.35601804  	0.33814266  
 DMA1_pat        	0.45241743  	0.509874015 	0.56456418  	0.760767795 	0.62159517  	0.67820055  
 DMA1_pat        	0.6928839   	0.639257745 	0.619892745 	0.659686755 	0.65628192  	0.631809675 
 DMA1_pat        	0.604145385 	0.70394961  	0.772471905 	0.88546986  	0.88334184  	0.752042895 
 DMA1_pat        	0.71409849  	0.457925235 	0.446544345 	0.42936957  	0.40184853  	0.43309422  
 DMA1_pat        	0.469926885 	0.52227894  	0.590771145 	0.754862745 	0.76996827  	0.644778585 
 DMA1_pat        	0.73210098  	0.70954614  	0.548144565 	0.577734855 	0.592426545 	0.624499935 
 DMA1_pat        	0.55973238  	0.766864395 	0.716995455 	0.77452062  	0.90446958  	0.85749759  
;
 DMA2_pat        	0.61842105  	0.45394737  	0.444736845 	0.3381579   	0.31578948  	0.313157895 
 DMA2_pat        	0.414473685 	0.448684215 	0.49868421  	0.58157895  	0.684210525 	0.72763158  
 DMA2_pat        	0.669736845 	0.79210527  	0.66842106  	0.815789475 	0.771052635 	0.830263155 
 DMA2_pat        	0.807894735 	0.793421055 	0.83552631  	0.83684211  	0.677631585 	0.661842105 
 DMA2_pat        	0.567746055 	0.470813805 	0.470813805 	0.42607584  	0.428206215 	0.474009375 
 DMA2_pat        	0.57946314  	0.623135925 	0.683851725 	0.774392835 	0.77119728  	0.79569663  
 DMA2_pat        	0.66254793  	0.73604601  	0.71154666  	0.59544099  	0.63485301  	0.616744785 
 DMA2_pat        	0.58159353  	0.596506185 	0.700894755 	0.650830845 	0.71580741  	0.73178526  
 DMA2_pat        	0.681082545 	0.73368099  	0.49901097  	0.373583895 	0.315590715 	0.276479055 
 DMA2_pat        	0.347959005 	0.461247975 	0.528681885 	0.625786725 	0.66894444  	0.7647006   
 DMA2_pat        	0.66624708  	0.651411615 	0.75660852  	0.561050175 	0.655457655 	0.64466823  
 DMA2_pat        	0.71614818  	0.840226575 	0.771443985 	0.790325475 	0.848318655 	0.821345085 
 DMA2_pat        	0.66520308  	0.501646545 	0.49286499  	0.41602635  	0.361141605 	0.437980245 
 DMA2_pat        	0.394072455 	0.654226125 	0.60592755  	0.81119649  	0.769484085 	0.64324917  
 DMA2_pat        	0.69703623  	0.67618002  	0.70801317  	0.70801317  	0.705817785 	0.538968165 
 DMA2_pat        	0.58068057  	0.565312845 	0.75411636  	0.825466515 	0.693743145 	0.793633365 
 DMA2_pat        	0.75185274  	0.5080086   	0.48529764  	0.380109975 	0.33707865  	0.39445374  
 DMA2_pat        	0.48410232  	0.64188381  	0.812813775 	0.84628257  	0.68252451  	0.59287593  
 DMA2_pat        	0.42553191  	0.41955534  	0.583313415 	0.6239541   	0.58689936  	0.562993065 
 DMA2_pat        	0.659813535 	0.811618455 	0.811618455 	0.882142005 	0.85823571  	0.857040405 
 DMA2_pat        	0.670350795 	0.574243155 	0.502162425 	0.43248438  	0.373618455 	0.35439693  
 DMA2_pat        	0.467323395 	0.46612206  	0.59346468  	0.717203265 	0.58625661  	0.58625661  
 DMA2_pat        	0.6811629   	0.647525235 	0.68957232  	0.716001915 	0.70759251  	0.68236425  
 DMA2_pat        	0.660740025 	0.734022105 	0.806102835 	0.796492065 	0.8421432   	0.71239788  
 DMA2_pat        	0.59427819  	0.4651884   	0.494262675 	0.44541789  	0.326794845 	0.512870205 
 DMA2_pat        	0.514033185 	0.525662895 	0.58264848  	0.60125601  	0.77919057  	0.66289347  
 DMA2_pat        	0.68266398  	0.72918282  	0.5896263   	0.603581955 	0.588463335 	0.65940456  
 DMA2_pat        	0.625678395 	0.6977826   	0.78267948  	0.81756861  	0.929213835 	0.789657315 
;
 DMA3_pat        	0.54445029  	0.481325625 	0.422146245 	0.35507628  	0.32351394  	0.359021565 
 DMA3_pat        	0.41031036  	0.47343504  	0.56023146  	0.67464492  	0.75355077  	0.729879015 
 DMA3_pat        	0.670699635 	0.7338243   	0.70620726  	0.76144134  	0.714097845 	0.83640189  
 DMA3_pat        	0.871909515 	0.7377696   	0.725933715 	0.74960547  	0.670699635 	0.7338243   
 DMA3_pat        	0.587013555 	0.426322695 	0.44271972  	0.413205075 	0.432881505 	0.491910795 
 DMA3_pat        	0.554219505 	0.67883691  	0.754263225 	0.74442501  	0.793616085 	0.682116315 
 DMA3_pat        	0.695233935 	0.646042845 	0.593572365 	0.59685177  	0.639484035 	0.646042845 
 DMA3_pat        	0.64276344  	0.682116315 	0.728027985 	0.67883691  	0.69195453  	0.75754263  
 DMA3_pat        	0.7140936   	0.70199031  	0.50430339  	0.395373855 	0.314685315 	0.28644432  
 DMA3_pat        	0.41958042  	0.431683695 	0.49623453  	0.697955895 	0.58902636  	0.693921465 
 DMA3_pat        	0.693921465 	0.766541145 	0.693921465 	0.5809575   	0.70602474  	0.70199031  
 DMA3_pat        	0.66568047  	0.823023135 	0.738300165 	0.859332975 	0.814954275 	0.71005917  
 DMA3_pat        	0.60602679  	0.485491065 	0.455357145 	0.391741065 	0.368303565 	0.411830355 
 DMA3_pat        	0.408482145 	0.662946435 	0.602678565 	0.703125    	0.65959821  	0.619419645 
 DMA3_pat        	0.709821435 	0.810267855 	0.763392855 	0.8203125   	0.763392855 	0.599330355 
 DMA3_pat        	0.6796875   	0.60602679  	0.689732145 	0.813616065 	0.703125    	0.666294645 
 DMA3_pat        	0.622706415 	0.57454128  	0.454128435 	0.36811926  	0.330275235 	0.44036697  
 DMA3_pat        	0.4059633   	0.61926606  	0.89105505  	0.94610091  	0.739678905 	0.564220185 
 DMA3_pat        	0.457568805 	0.40252293  	0.670871565 	0.64678899  	0.591743115 	0.557339445 
 DMA3_pat        	0.622706415 	0.82568808  	0.89105505  	0.85321101  	0.75344037  	0.770642205 
 DMA3_pat        	0.745526835 	0.59269383  	0.48832008  	0.380218695 	0.335487075 	0.37649106  
 DMA3_pat        	0.44731611  	0.562872765 	0.525596415 	0.71570577  	0.63742545  	0.58151094  
 DMA3_pat        	0.674701785 	0.667246515 	0.63742545  	0.641153085 	0.67097415  	0.68588469  
 DMA3_pat        	0.6001491   	0.730616295 	0.8499006   	0.86853876  	0.84244533  	0.7417992   
 DMA3_pat        	0.6641934   	0.527764485 	0.513403545 	0.45955002  	0.359023455 	0.477501195 
 DMA3_pat        	0.527764485 	0.56366682  	0.610339875 	0.63547152  	0.8006223   	0.71804691  
 DMA3_pat        	0.61393011  	0.60674964  	0.62111058  	0.61393011  	0.71804691  	0.574437525 
 DMA3_pat        	0.581617995 	0.667783635 	0.678554325 	0.91550982  	0.825753945 	0.72522738  
;
 DMA4_pat        	0.52452531  	0.448575945 	0.43670886  	0.31803798  	0.31803798  	0.327531645 
 DMA4_pat        	0.424841775 	0.43196202  	0.574367085 	0.664556955 	0.69066456  	0.740506335 
 DMA4_pat        	0.761867085 	0.764240505 	0.71914557  	0.68591772  	0.828322785 	0.828322785 
 DMA4_pat        	0.74525316  	0.80933544  	0.830696205 	0.702531645 	0.77373417  	0.65031645  
 DMA4_pat        	0.497324115 	0.45033285  	0.438585045 	0.4346691   	0.426837225 	0.532567545 
 DMA4_pat        	0.634381935 	0.708784755 	0.76360788  	0.71661663  	0.761649915 	0.79493538  
 DMA4_pat        	0.76948179  	0.62655006  	0.59913849  	0.58347474  	0.60109647  	0.59326458  
 DMA4_pat        	0.56781099  	0.59326458  	0.628508025 	0.771439755 	0.698994915 	0.8066832   
 DMA4_pat        	0.731355255 	0.66639936  	0.534081795 	0.39695268  	0.324779475 	0.257417805 
 DMA4_pat        	0.423416205 	0.43785084  	0.548516445 	0.69286287  	0.61347234  	0.75060144  
 DMA4_pat        	0.772253415 	0.673616685 	0.695268645 	0.663993585 	0.579791505 	0.685645545 
 DMA4_pat        	0.67121091  	0.83239776  	0.73857258  	0.878107455 	0.75060144  	0.680833995 
 DMA4_pat        	0.67206477  	0.487854255 	0.530364375 	0.414979755 	0.346153845 	0.421052625 
 DMA4_pat        	0.467611335 	0.578947365 	0.65991903  	0.710526315 	0.720647775 	0.619433205 
 DMA4_pat        	0.71862348  	0.71255061  	0.763157895 	0.70850202  	0.6659919   	0.526315785 
 DMA4_pat        	0.62955465  	0.63360324  	0.716599185 	0.76518219  	0.7611336   	0.769230765 
 DMA4_pat        	0.716646015 	0.584469225 	0.499793475 	0.396530355 	0.311854605 	0.452292435 
 DMA4_pat        	0.4378356   	0.607187115 	0.824039655 	0.830235435 	0.745559685 	0.6464271   
 DMA4_pat        	0.419248245 	0.46468401  	0.59066502  	0.636100785 	0.59273028  	0.660883935 
 DMA4_pat        	0.70425444  	0.743494425 	0.75175548  	0.81164808  	0.875671215 	0.695993385 
 DMA4_pat        	0.66012042  	0.58486239  	0.498853215 	0.432196095 	0.341886465 	0.348337155 
 DMA4_pat        	0.46875     	0.520355505 	0.53110665  	0.64076835  	0.645068805 	0.58056192  
 DMA4_pat        	0.6880734   	0.73107798  	0.733228215 	0.66227064  	0.66012042  	0.642918585 
 DMA4_pat        	0.62141628  	0.75258027  	0.78698394  	0.80633601  	0.84073968  	0.82138761  
 DMA4_pat        	0.592819365 	0.473838015 	0.46131366  	0.45505149  	0.37364319  	0.44670192  
 DMA4_pat        	0.457138875 	0.475925415 	0.651266355 	0.738936825 	0.72641247  	0.707625945 
 DMA4_pat        	0.66170331  	0.64500417  	0.638742    	0.617868075 	0.66170331  	0.642916785 
 DMA4_pat        	0.632479815 	0.713888115 	0.778597275 	0.74311161  	0.930976905 	0.77233509  
;
 DMA5_pat        	0.536089695 	0.44148564  	0.40732305  	0.28644009  	0.32323056  	0.33111423  
 DMA5_pat        	0.3679047   	0.504555015 	0.588647505 	0.622810095 	0.725297835 	0.73843728  
 DMA5_pat        	0.769971975 	0.69376314  	0.69376314  	0.75946041  	0.814646115 	0.806762445 
 DMA5_pat        	0.851436585 	0.814646115 	0.76734408  	0.71478627  	0.79887876  	0.64120533  
 DMA5_pat        	0.55547391  	0.49595886  	0.454077885 	0.436443795 	0.49816311  	0.53122704  
 DMA5_pat        	0.61058046  	0.601763415 	0.745040415 	0.745040415 	0.689933865 	0.68111682  
 DMA5_pat        	0.654665685 	0.68111682  	0.62821455  	0.59515062  	0.63923586  	0.614988975 
 DMA5_pat        	0.65686995  	0.58853784  	0.614988975 	0.740631885 	0.826598085 	0.71418075  
 DMA5_pat        	0.766876695 	0.70477047  	0.4860486   	0.36723672  	0.30783078  	0.30783078  
 DMA5_pat        	0.40774077  	0.44824482  	0.50495049  	0.68316831  	0.66426642  	0.73987398  
 DMA5_pat        	0.69396939  	0.64266426  	0.772277235 	0.55355535  	0.58865886  	0.758775885 
 DMA5_pat        	0.65346534  	0.826282635 	0.818181825 	0.815481555 	0.812781285 	0.6750675   
 DMA5_pat        	0.655253835 	0.45823494  	0.52021842  	0.354191265 	0.34312278  	0.438311685 
 DMA5_pat        	0.45823494  	0.626475795 	0.668536005 	0.75044274  	0.719451    	0.697314045 
 DMA5_pat        	0.768152295 	0.803571435 	0.63311688  	0.66410862  	0.728305785 	0.59327037  
 DMA5_pat        	0.672963405 	0.66632232  	0.60655254  	0.799144035 	0.7216647   	0.653040135 
 DMA5_pat        	0.6371388   	0.55660824  	0.558976785 	0.41686404  	0.305542395 	0.42870678  
 DMA5_pat        	0.41686404  	0.59687352  	0.779251545 	0.83135955  	0.743723355 	0.67740408  
 DMA5_pat        	0.45712932  	0.414495495 	0.549502605 	0.575556615 	0.618190425 	0.603979155 
 DMA5_pat        	0.667929885 	0.81951681  	0.78162009  	0.902415915 	0.878730465 	0.78162009  
 DMA5_pat        	0.702570165 	0.57067974  	0.454007445 	0.426107535 	0.367771395 	0.352553265 
 DMA5_pat        	0.443862015 	0.50219817  	0.598579635 	0.733006425 	0.6898884   	0.58336152  
 DMA5_pat        	0.765979035 	0.613797765 	0.644234025 	0.649306725 	0.644234025 	0.62394318  
 DMA5_pat        	0.593506935 	0.76090632  	0.763442685 	0.88011498  	0.84206967  	0.79387893  
 DMA5_pat        	0.59737737  	0.48324429  	0.44924721  	0.43224867  	0.3569694   	0.446818845 
 DMA5_pat        	0.50024283  	0.5755221   	0.66779991  	0.752792625 	0.755220975 	0.628946085 
 DMA5_pat        	0.721223895 	0.66294318  	0.541525005 	0.55852356  	0.582807195 	0.67022826  
 DMA5_pat        	0.672656625 	0.66779991  	0.755220975 	0.88392423  	0.847498785 	0.78921807  

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 6               	16.88889    	156.7       
 6               	19.5        	146.5       
 6               	22.13889    	136.2       
 6               	25.94445    	117.9       
 6               	33.33334    	50          
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 7               	18.25       	75          
 7               	23.38889    	64          
 7               	30.63889    	46          
 7               	38.88889    	0           
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 4               	30.12222    	221.76      
 4               	37.63612    	202.41      
 4               	43.73056    	182.16      
 4               	47.22223    	160         
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 5               	31.91389    	217.27      
 5               	37.87778    	201.91      
 5               	42.55278    	187.15      
 5               	50          	140         
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 2               	9.888889    	72.2        
 2               	12.52778    	62.3        
 2               	13.33333    	57.9        
 2               	18.05556    	0           
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 3               	11.30278    	76.59       
 3               	12.65833    	68.19       
 3               	14.03056    	60.29       
 3               	18.05556    	0           
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:  
 1               	3.997222    	64.86       
 1               	41.90556    	48.48       
 1               	56.13611    	43.96       
 1               	69.46667    	39.56       
 1               	77.29445    	34.53       
 1               	97.66111    	28.83       
 1               	138.8889    	1           
;PUMP: PUMP: PUMP: 
 8               	0           	70          
 8               	60          	50          
 8               	100         	30          
;PUMP: PUMP: PUMP: 
 9               	0           	90          
 9               	30          	70          
 9               	50          	30          
;PUMP: PUMP: PUMP: 
 10              	0           	120         
 10              	30          	110         
 10              	70          	30          
;PUMP: PUMP: PUMP: 
 11              	0           	90          
 11              	30          	50          
 11              	40          	10          

[CONTROLS]
; ----------- Tank 1 ---------------
LINK          PU1 OPEN IF   NODE          T1            BELOW          4 
LINK          PU1 CLOSED IF NODE          T1            ABOVE          6.3 

LINK          PU2 OPEN IF   NODE          T1            BELOW          1 
LINK          PU2 CLOSED IF NODE          T1            ABOVE          4.5 

; ----------- Valve to T2 ---
LINK          V2 OPEN   IF  NODE          T2            BELOW          .5 
LINK          V2 CLOSED IF  NODE          T2            ABOVE          5.5 

; ----------- T3 ---
LINK          PU4 OPEN IF   NODE          T3            BELOW          3 
LINK          PU4 CLOSED IF NODE          T3            ABOVE          5.3 
  
LINK          PU5 OPEN IF   NODE          T3            BELOW          1 
LINK          PU5 CLOSED IF NODE          T3            ABOVE          3.5 

; ----------- T4 ---
LINK          PU6 OPEN IF   NODE          T4            BELOW          2 
LINK          PU6 CLOSED IF NODE          T4            ABOVE          3.5 

LINK          PU7 OPEN IF   NODE          T4            BELOW          3 
LINK          PU7 CLOSED IF NODE          T4            ABOVE          4.5 

; ----------- T5 ---
LINK          PU8 OPEN IF   NODE          T5            BELOW          1.5 
LINK          PU8 CLOSED IF NODE          T5            ABOVE          4 

; ----------- T7 ---
LINK          PU10 OPEN IF  NODE          T7            BELOW          2.5 
LINK          PU10 CLOSED IF              NODE          T7            ABOVE          4.8 
  
LINK          PU11 OPEN IF  NODE          T7            BELOW          1 
LINK          PU11 CLOSED IF              NODE          T7            ABOVE          3 










[RULES]

















[ENERGY]
 Global Efficiency  	70.0000
 Global Price       	0
 Demand Charge      	0.0000
 Pump 	PU1             	Price     	1.0000
 Pump 	PU2             	Price     	1.0000
 Pump 	PU3             	Price     	1.0000
 Pump 	PU4             	Price     	1.0000
 Pump 	PU5             	Price     	1.0000
 Pump 	PU6             	Price     	1.0000
 Pump 	PU7             	Price     	1.0000
 Pump 	PU8             	Price     	1.0000
 Pump 	PU9             	Price     	1.0000
 Pump 	PU10            	Price     	1.0000
 Pump 	PU11            	Price     	1.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:30
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	100
 Accuracy           	0.01000000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1
 Demand Model       	PDA
 Minimum Pressure   	0
 Required Pressure  	21
 Pressure Exponent  	0.5
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
J511            	-246643.520       	150768.110        
J411            	-248212.980       	148750.190        
J414            	-247493.990       	148416.240        
J415            	-246594.180       	149477.910        
J416            	-246486.730       	149817.860        
J417            	-247408.470       	148278.460        
J418            	-246985.610       	148482.760        
J419            	-246866.830       	148824.850        
J310            	-247788.570       	148853.360        
J311            	-247845.590       	148962.640        
J312            	-247850.340       	149138.430        
J313            	-247802.830       	149048.160        
J314            	-248553.520       	149542.290        
J315            	-248634.290       	149613.560        
J316            	-248943.120       	149247.710        
J318            	-247964.370       	148976.890        
J319            	-248030.890       	148896.120        
J210            	-248791.080       	149048.160        
J211            	-248900.360       	149390.250        
J212            	-248672.300       	149242.960        
J214            	-248495.290       	148973.680        
J217            	-248681.810       	149471.020        
J218            	-248767.330       	149299.980        
J219            	-247413.220       	150126.690        
J110            	-247921.610       	147893.610        
J420            	-246919.090       	148962.640        
J421            	-247060.440       	148293.870        
J422            	-246957.100       	148767.840        
J1153           	-247793.320       	149509.030        
J1154           	-247988.120       	149547.040        
J1155           	-247874.090       	149551.790        
J425            	-246759.830       	149576.070        
J426            	-246649.400       	149729.450        
J1157           	-247870.260       	149649.690        
J427            	-246649.400       	149594.480        
J1158           	-247931.110       	149437.760        
J428            	-247978.620       	148382.990        
J429            	-248002.380       	148297.460        
J320            	-247617.530       	148915.130        
J321            	-247555.760       	148763.090        
J322            	-247451.230       	148767.840        
J324            	-247545.100       	148625.150        
J1056           	-248271.790       	148956.040        
J327            	-247684.040       	148981.640        
J1058           	-246843.070       	148050.400        
J328            	-247589.020       	149057.660        
J329            	-247517.750       	149086.170        
J220            	-247384.720       	150017.410        
J221            	-247650.790       	149356.990        
J225            	-249057.150       	149171.690        
J226            	-249218.700       	149029.160        
J50             	-247845.590       	149276.220        
J51             	-247788.570       	149366.490        
J53             	-247612.780       	150639.830        
J54             	-247723.020       	150717.180        
J128            	-247446.480       	151143.460        
J55             	-247802.770       	150140.490        
J129            	-247140.190       	151214.110        
J56             	-247608.020       	150250.230        
J57             	-247527.250       	150155.200        
J58             	-247688.800       	150388.010        
J59             	-247551.010       	149960.400        
J1160           	-247379.970       	148131.170        
J1161           	-247188.101       	148212.870        
J431            	-247802.830       	148088.410        
J432            	-247579.520       	148159.680        
J433            	-247741.060       	148235.700        
J434            	-247935.860       	148487.510        
J435            	-248007.130       	148107.410        
J436            	-247973.870       	148230.950        
J438            	-248026.130       	148644.300        
J1169           	-246120.890       	148877.120        
J439            	-248030.890       	148449.500        
J330            	-247636.530       	149143.190        
J331            	-247598.520       	149214.450        
J332            	-247538.970       	149631.290        
J333            	-248368.220       	149946.150        
J334            	-248262.890       	150005.520        
J335            	-248506.010       	149941.390        
J336            	-248648.550       	149912.890        
J337            	-248857.600       	149722.840        
J231            	-247037.880       	148853.360        
J232            	-247132.900       	148843.860        
J233            	-246827.310       	149717.180        
J234            	-246913.170       	149873.540        
J236            	-247281.300       	150502.450        
J237            	-247408.470       	150445.030        
J130            	-247698.300       	151076.940        
J131            	-247109.520       	151079.140        
J132            	-247199.420       	150943.910        
J133            	-247280.190       	150967.660        
J60             	-247484.490       	150055.420        
J134            	-246919.090       	150364.260        
J135            	-246995.510       	149926.480        
J62             	-247650.790       	150131.440        
J64             	-247565.260       	150720.600        
J65             	-247446.940       	150674.230        
J66             	-247612.780       	150426.020        
J67             	-247630.990       	150551.530        
J68             	-247855.090       	150658.830        
J69             	-247950.110       	150497.290        
J1170           	-246291.930       	148881.870        
J441            	-246519.120       	149644.170        
J444            	-248244.690       	149157.440        
J341            	-248610.540       	149798.860        
J344            	-246282.430       	148739.330        
J345            	-246149.390       	148739.330        
J347            	-246396.460       	148748.830        
J348            	-247151.910       	148725.080        
J349            	-247322.950       	148853.360        
J241            	-247455.990       	150273.980        
J242            	-247322.950       	150226.470        
J243            	-247342.650       	150152.760        
J244            	-247470.240       	150364.260        
J245            	-247551.240       	150367.490        
J246            	-247037.880       	150516.300        
J247            	-247170.870       	150477.910        
J248            	-247033.120       	150316.740        
J249            	-247208.920       	150378.510        
J142            	-248363.470       	148668.060        
J143            	-248558.270       	148729.830        
J70             	-248011.880       	150435.520        
J144            	-248696.060       	148672.810        
J71             	-247888.660       	150796.930        
J72             	-248040.390       	150692.090        
J73             	-247796.640       	150778.530        
J74             	-248078.400       	150616.070        
J76             	-247851.850       	150447.240        
J77             	-247969.120       	150777.610        
J78             	-247912.100       	149337.990        
J350            	-246111.380       	149062.410        
J351            	-247417.980       	148896.120        
J352            	-247223.170       	149005.400        
J353            	-247351.460       	149033.910        
J354            	-247541.510       	148881.870        
J355            	-247305.840       	148569.940        
J358            	-247246.930       	148653.810        
J359            	-247170.910       	148630.050        
J250            	-247299.190       	150311.990        
J251            	-246796.640       	150257.060        
J252            	-246486.730       	150240.720        
J253            	-247436.980       	151034.180        
J254            	-247565.260       	151152.960        
J257            	-246638.770       	150207.460        
J154            	-246391.710       	147798.580        
J155            	-246500.980       	147798.580        
J82             	-247893.100       	149204.950        
J156            	-246301.430       	147793.830        
J83             	-247940.610       	149081.420        
J84             	-247189.270       	150152.760        
J85             	-247201.540       	150269.330        
J159            	-246692.340       	147821.470        
J86             	-247256.430       	150050.670        
J87             	-247056.880       	150026.920        
J89             	-247341.960       	151305.000        
J360            	-247227.930       	148530.270        
J361            	-247398.970       	148611.050        
J362            	-247408.470       	149124.180        
J363            	-246532.830       	149938.040        
J364            	-246649.400       	149876.690        
J365            	-248230.440       	149309.480        
J366            	-248344.470       	149247.710        
J1208           	-247256.430       	149157.440        
J367            	-248477.500       	149399.750        
J369            	-248287.450       	149361.740        
J160            	-246577.000       	147812.840        
J161            	-246961.860       	147675.050        
J162            	-246771.810       	147513.510        
J163            	-247227.930       	147803.330        
J164            	-246871.580       	147675.050        
J91             	-247262.890       	151306.140        
J165            	-246895.340       	147770.080        
J166            	-246895.340       	147556.270        
J167            	-246890.590       	147432.740        
J94             	-245797.800       	148363.980        
J95             	-247774.320       	147884.110        
J96             	-247622.280       	147950.620        
J97             	-247717.300       	147964.880        
J976            	-248468.000       	148706.070        
J571            	-247099.640       	150635.080        
J572            	-247164.730       	150717.180        
J573            	-247361.050       	151207.980        
J574            	-247441.730       	151243.240        
J575            	-247161.410       	150858.380        
J576            	-246937.740       	150539.260        
J370            	-248173.420       	149447.260        
J371            	-246630.990       	150054.600        
J372            	-249128.420       	148934.130        
J373            	-249180.690       	148843.860        
J374            	-248981.130       	148934.130        
J375            	-249014.390       	149090.920        
J376            	-249128.420       	149067.170        
J377            	-248800.590       	148900.870        
J1219           	-247660.290       	147741.570        
J379            	-249275.710       	148929.380        
J171            	-247332.450       	147546.770        
J172            	-247199.420       	147485.000        
J173            	-247332.450       	147751.070        
J174            	-247109.140       	147432.740        
J175            	-247085.390       	147575.270        
J177            	-247622.280       	147808.090        
J179            	-247774.320       	147817.590        
J580            	-246686.280       	150677.840        
J486            	-246995.110       	150801.370        
J487            	-247066.570       	150876.690        
J488            	-246974.550       	150686.500        
J489            	-247080.640       	150986.670        
J381            	-247322.950       	148739.330        
J1223           	-248795.840       	149190.700        
J382            	-247118.650       	148948.380        
J384            	-247161.410       	149214.450        
J385            	-246876.330       	150098.190        
J180            	-247227.930       	147570.520        
J181            	-247123.400       	147698.810        
J1024           	-248287.450       	148587.290        
J183            	-247408.470       	147708.310        
J1025           	-248225.690       	148468.510        
J186            	-247413.220       	147627.540        
J187            	-247265.940       	147622.790        
J188            	-247536.760       	147565.770        
J189            	-247446.480       	147561.020        
J490            	-246876.390       	150753.990        
J491            	-247072.710       	150784.660        
J492            	-246913.200       	150858.280        
J493            	-247226.080       	151054.600        
J494            	-246771.810       	150668.330        
J495            	-246881.080       	150616.070        
J496            	-246781.310       	150511.540        
J497            	-246765.960       	150803.070        
J498            	-246857.330       	150483.040        
J500            	-246610.260       	150920.150        
J499            	-246471.480       	150925.770        
J501            	-246440.810       	150864.420        
J502            	-246391.730       	150956.440        
J503            	-246462.970       	150782.360        
J504            	-246538.970       	151036.200        
J394            	-246173.150       	149604.060        
J509            	-246325.190       	150806.120        
J399            	-246287.430       	149888.960        
J401            	-246348.780       	149809.200        
J406            	-246201.540       	149661.960        
J295            	-248026.130       	149290.470        
J407            	-246424.960       	149665.820        
J296            	-248116.410       	149228.710        
J408            	-248235.190       	148268.960        
J297            	-247536.760       	149299.980        
J298            	-247712.550       	149242.960        
J191            	-247479.740       	147461.240        
J303            	-247897.850       	148858.110        
J192            	-247033.120       	147850.850        
J193            	-246957.100       	147926.870        
J305            	-247817.080       	148758.330        
J194            	-247493.990       	147793.830        
J195            	-247584.270       	147651.290        
J196            	-247375.210       	147850.850        
J308            	-248005.220       	149796.930        
J198            	-248311.210       	149594.550        
J200            	-248149.670       	149547.040        
J199            	-248250.620       	149698.770        
J201            	-247741.420       	149704.910        
J202            	-248591.530       	149366.490        
J203            	-248734.070       	149594.550        
J204            	-248306.460       	149798.860        
J205            	-248472.750       	149314.230        
J206            	-248339.720       	149513.780        
J207            	-248477.500       	149499.530        
J208            	-248843.350       	149613.560        
J101            	-247926.360       	148017.140        
J102            	-247812.330       	147993.380        
J109            	-248045.140       	148007.640        
J1              	-247075.890       	147770.080        
J2              	-247536.760       	147694.060        
J3              	-247265.940       	148064.650        
J4              	-247508.250       	148007.640        
J5              	-247641.280       	148045.650        
J6              	-247042.630       	147988.630        
J7              	-247170.910       	147964.880        
J8              	-246990.360       	148221.440        
J9              	-247109.140       	148164.430        
J10             	-247926.360       	148178.680        
J11             	-247836.080       	148411.490        
J12             	-247579.520       	148363.980        
J13             	-247731.560       	148554.030        
J14             	-247132.900       	148463.760        
J15             	-246353.700       	149570.800        
J16             	-246258.670       	149437.760        
J17             	-246287.430       	149729.450        
J18             	-246256.760       	149551.530        
J19             	-246404.000       	149459.510        
J20             	-246238.350       	149778.530        
J21             	-246391.710       	149974.650        
J22             	-246815.040       	149974.850        
J23             	-246759.830       	150011.660        
J25             	-246115.650       	150361.350        
J26             	-246152.460       	150250.920        
J27             	-246211.160       	150440.280        
J28             	-246054.370       	149418.760        
J29             	-245864.320       	149732.340        
J30             	-246268.170       	150373.760        
J31             	-246277.680       	150259.730        
J32             	-245750.290       	149485.270        
J33             	-246072.710       	149563.800        
J34             	-245949.840       	149699.080        
J35             	-246238.350       	150097.550        
J36             	-245935.590       	149808.360        
J37             	-246538.990       	150083.930        
J38             	-245907.060       	149600.610        
J24             	-249004.890       	149756.100        
J39             	-249114.170       	149808.360        
J40             	-248909.870       	149033.910        
J123            	-245474.720       	148321.220        
J140            	-245517.480       	148444.750        
J141            	-245579.240       	148363.980        
J157            	-245688.520       	148316.470        
J158            	-245588.750       	148202.440        
J168            	-245892.830       	148397.240        
J170            	-246021.110       	148354.480        
J176            	-245987.850       	148511.270        
J178            	-245888.070       	148482.760        
J184            	-245745.540       	148459.010        
J185            	-246078.120       	148573.040        
J190            	-246196.910       	148539.780        
J197            	-246358.450       	148554.030        
J213            	-246201.660       	148401.990        
J215            	-246258.670       	148644.300        
J216            	-246448.720       	148587.290        
J227            	-246557.370       	148643.560        
J238            	-246698.480       	148643.560        
J239            	-246524.740       	148834.350        
J255            	-246396.460       	148948.380        
J256            	-246771.810       	148824.850        
J258            	-246567.500       	148516.020        
J260            	-246296.680       	148976.890        
J265            	-245959.340       	148706.070        
J266            	-245945.090       	148905.620        
J267            	-247465.490       	148976.890        
J61             	-247916.860       	150582.810        
J92             	-247857.990       	150551.530        
J268            	-247992.880       	149195.450        
J278            	-246662.530       	150506.790        
J281            	-246458.220       	150573.310        
J283            	-246524.740       	150682.590        
J284            	-246330.380       	150600.610        
J136            	-247256.760       	151232.520        
J137            	-247185.160       	147641.790        
J145            	-245403.450       	148430.500        
J118            	-247765.960       	150269.330        
J52             	-247052.130       	148710.820        
J81             	-246164.730       	149312.270        
J88             	-246072.710       	149827.610        
J90             	-246581.760       	150316.740        
J93             	-246379.460       	150201.840        
J147            	-247275.440       	150663.580        
J148            	-247798.070       	151015.180        
J149            	-247790.500       	151122.090        
J150            	-247913.200       	151048.470        
J151            	-247527.250       	151262.240        
J152            	-246802.770       	151183.440        
J153            	-247600.320       	151293.870        
J169            	-246888.660       	151109.820        
J182            	-246833.440       	150987.120        
J222            	-246833.440       	151115.950        
J224            	-246735.290       	151097.550        
J230            	-247956.140       	148717.180        
J235            	-247969.120       	148829.600        
J240            	-246342.650       	150698.770        
J269            	-246215.910       	147789.080        
J273            	-246215.910       	147936.370        
J274            	-246215.910       	147665.550        
J276            	-246040.110       	147665.550        
J280            	-246044.870       	147793.830        
J285            	-246044.870       	147936.370        
J287            	-246866.830       	149090.920        
J288            	-246657.780       	149109.930        
J289            	-246743.300       	149238.210        
J290            	-246586.510       	149204.950        
J291            	-246496.020       	149416.560        
J292            	-246657.780       	148791.590        
J299            	-246596.010       	148948.380        
J300            	-246672.030       	149014.900        
J301            	-247232.220       	149649.690        
J302            	-247066.380       	149722.840        
J304            	-247394.220       	149827.360        
J306            	-247265.940       	149903.380        
J307            	-246942.850       	149566.050        
J309            	-247094.890       	149613.560        
J317            	-247023.620       	149361.740        
J323            	-247170.910       	149409.250        
L140            	-245539.507       	148631.118        
L141            	-245623.232       	148542.987        
L157            	-245712.608       	148511.054        
L94             	-245798.445       	148561.676        
L168            	-245908.362       	148610.738        
L185            	-246024.227       	148661.963        
L190            	-246147.610       	148631.118        
D197            	-246341.498       	148626.711        
L216            	-246438.442       	148666.370        
L227            	-246530.979       	148706.029        
L238            	-246599.827       	148690.014        
L239            	-246476.508       	148808.928        
L255            	-246364.200       	148910.226        
L260            	-246273.913       	148932.247        
L176            	-245967.819       	148650.376        
D266            	-245994.244       	148888.204        
L265            	-245980.025       	148777.370        
LN3             	-246142.476       	148693.448        
L192            	-247065.251       	147879.943        
L196            	-247382.354       	147880.629        
L194            	-247489.101       	147828.906        
L110            	-247937.852       	147862.614        
L109            	-248094.775       	147974.746        
L408            	-248357.475       	148248.614        
L193            	-246981.570       	147968.028        
L177            	-247609.054       	147854.217        
L179            	-247758.719       	147863.021        
L1025           	-248298.725       	148469.521        
L411            	-248330.670       	148759.457        
L1056           	-248396.734       	148889.382        
L214            	-248537.669       	148898.190        
L212            	-248720.445       	149182.263        
L217            	-248740.264       	149470.741        
D203            	-248777.632       	149584.964        
L341            	-248647.775       	149836.292        
L204            	-248293.234       	149880.334        
L308            	-248028.980       	149849.505        
L202            	-248546.478       	149351.826        
L314            	-248520.052       	149523.591        
L199            	-248251.394       	149664.527        
L211            	-248963.767       	149357.142        
L1208           	-247284.388       	149243.830        
L362            	-247398.288       	149225.401        
L329            	-247503.989       	149183.561        
L328            	-247574.457       	149137.316        
L330            	-247582.634       	149170.228        
L331            	-247533.097       	149235.026        
L297            	-247448.936       	149361.932        
L221            	-247618.499       	149450.017        
L51             	-247746.222       	149443.410        
L78             	-247913.583       	149397.166        
D353            	-247367.458       	149062.444        
L351            	-247448.936       	148901.690        
L352            	-247162.661       	149055.838        
L349            	-247279.373       	148837.828        
L381            	-247246.342       	148762.956        
L348            	-247085.587       	148756.350        
D327            	-247624.452       	149083.290        
L50             	-247798.329       	149278.075        
L82             	-247856.654       	149206.543        
LN4             	-247502.267       	149527.925        
L574            	-247451.968       	151446.677        
L89             	-247317.638       	151464.294        
D573            	-247316.667       	151255.194        
L128            	-247328.649       	151167.008        
L131            	-247119.448       	151144.987        
L492            	-246855.194       	150926.977        
L490            	-246825.745       	150780.804        
D494            	-246788.034       	150774.309        
L496            	-246717.566       	150521.065        
L498            	-246818.864       	150430.778        
L134            	-246854.097       	150336.087        
L497            	-246777.497       	150935.180        
L135            	-246962.806       	149981.885        
D234            	-246901.146       	149926.832        
D233            	-246852.700       	149854.162        
D22             	-246850.498       	149964.268        
D385            	-246892.361       	150123.019        
L251            	-246829.363       	150296.599        
D257            	-246582.726       	150250.354        
L37             	-246496.844       	150160.067        
L35             	-246166.526       	150149.057        
L31             	-246326.920       	150268.631        
L30             	-246298.293       	150442.598        
L580            	-246682.169       	150759.581        
L511            	-246654.657       	150815.706        
L503            	-246478.580       	150822.309        
L509            	-246321.211       	150842.117        
L54             	-247690.620       	150802.439        
L67             	-247646.577       	150648.291        
L53             	-247615.748       	150720.961        
L73             	-247780.907       	150866.301        
L71             	-247866.789       	150877.311        
L77             	-247985.985       	150864.196        
L68             	-247849.172       	150707.748        
L58             	-247728.056       	150443.494        
L56             	-247563.572       	150287.712        
L57             	-247498.644       	150198.573        
L59             	-247517.352       	150058.812        
L60             	-247477.735       	150095.128        
L219            	-247418.445       	150161.616        
L66             	-247544.543       	150513.706        
L245            	-247531.983       	150418.349        
L244            	-247463.753       	150435.957        
L247            	-247183.130       	150592.225        
L248            	-246966.133       	150275.022        
L242            	-247338.298       	150258.779        
D250            	-247311.886       	150350.119        
LN5             	-248040.425       	150979.747        
D218            	-248821.150       	149252.937        
L435            	-248065.062       	148123.312        
L10             	-247971.629       	148170.687        
LN2             	-246804.184       	150861.157        
D436            	-248001.234       	148221.254        
L429            	-248036.450       	148291.685        
L438            	-248073.866       	148694.462        
L434            	-247969.320       	148476.566        
L431            	-247802.047       	148121.111        
D432            	-247570.946       	148198.144        
L1160           	-247371.759       	148169.532        
D101            	-247928.602       	147981.349        
D102            	-247828.459       	147959.340        
L97             	-247747.023       	147941.732        
L1219           	-247629.271       	147763.454        
D173            	-247313.433       	147785.464        
D181            	-247095.538       	147732.640        
D175            	-247040.514       	147584.075        
L174            	-247072.428       	147423.405        
L137            	-247156.064       	147626.994        
L180            	-247198.983       	147551.061        
D1024           	-248374.658       	148541.053        
D142            	-248475.903       	148556.459        
L976            	-248596.956       	148575.167        
D1123           	-248840.359       	149204.197        
L40             	-248895.186       	149090.193        
L316            	-248917.196       	149284.978        
L375            	-249000.833       	149124.308        
D208            	-248897.387       	149619.525        
L337            	-248888.583       	149760.386        
L1157           	-247895.011       	149631.314        
D1153           	-247819.078       	149538.873        
L1155           	-247876.303       	149577.390        
D1154           	-247990.365       	149568.984        
L200            	-248151.423       	149565.285        
D206            	-248291.739       	149541.486        
L367            	-248434.727       	149417.197        
L205            	-248435.277       	149339.103        
L320            	-247653.700       	148945.453        
L361            	-247427.908       	148615.136        
D1169           	-246124.314       	148898.293        
L1170           	-246299.291       	148908.197        
D88             	-246019.161       	149897.775        
D36             	-245906.912       	149884.569        
D29             	-245813.371       	149780.024        
D34             	-245672.509       	149467.487        
L28             	-246041.171       	149382.750        
L93             	-246414.234       	150232.322        
D249            	-247179.626       	150343.252        
L85             	-247167.521       	150267.319        
D278            	-246634.788       	150558.905        
L281            	-246430.098       	150615.030        
L253            	-247319.861       	151022.911        
L493            	-247246.129       	151081.236        
L132            	-247226.320       	150971.188        
D489            	-247081.057       	151017.408        
L488            	-246972.109       	150657.551        
D491            	-247056.846       	150751.091        
D571            	-247072.253       	150655.350        
L572            	-247151.487       	150753.292        
L147            	-247279.143       	150702.670        
D136            	-247246.823       	151273.343        
D129            	-247133.532       	151255.194        
L169            	-246878.904       	151145.754        
L318            	-247906.080       	148961.200        
LN1             	-248415.812       	147944.140        
L576            	-246946.245       	150572.469        
L38             	-245866.731       	149616.472        
D321            	-247609.231       	148755.284        
L324            	-247586.121       	148622.125        
L13             	-247734.259       	148619.525        
L159            	-246677.991       	147883.000        
D83             	-247901.956       	149069.777        
R1              	-245840.560       	147793.830        
LR3             	-245517.475       	148988.048        
LR4             	-247453.846       	149548.834        
LR2             	-246719.166       	150995.266        
LR5             	-248312.662       	151173.774        
LR1             	-248702.087       	147968.363        
T3              	-246422.400       	148459.510        
T1              	-249114.170       	149950.900        
T7              	-247598.798       	149385.159        
T6              	-247033.120       	149124.180        
T5              	-247570.010       	150863.140        
T2              	-246845.710       	148674.230        
T4              	-246160.350       	150738.120        
LT3             	-245771.288       	148869.146        
LT5             	-248149.705       	151118.721        
LT2             	-246792.860       	150966.118        
LT4             	-247474.755       	149483.906        
LT1             	-248541.332       	147950.746        

[VERTICES]
;Link            	X-Coord           	Y-Coord

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
-245964.090       	147727.310        	"Source"	R1
-246572.250       	148116.920        	"Pumping Station S1"	J285
-249280.460       	150121.940        	"Tank T1"	T1
-247584.270       	149585.050        	"T7"	T7
-246904.840       	148601.540        	"T2"	T2
-251418.520       	149865.370        	"Tank T3"	
-246462.970       	148382.990        	"T3"	T3
-247755.310       	150934.400        	"T5"	T5
-246211.160       	150948.660        	"T4"	T4
-247071.130       	149285.720        	"T6"	T6
-246596.010       	149105.180        	"S2"	J300
-247551.010       	149832.120        	"S4"	J304
-247318.200       	149585.050        	"S5"	J323
-246486.730       	149328.480        	"S3"	J291

[BACKDROP]
  DIMENSIONS  	-249469.320       	147238.650        	-245209.840       	151508.590        
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
